historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00001,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Pääkeskus PK,Ryhmä 8 Hissin sähkösyöttö. Keskuksen merkintöjen ja suunnitelmien mukaan sulakekoko kuuluisi olla 25 A. Lähtöön asennettu 35 A sulakkeet. [SFS-6000.433],Ryhmä 8 Hissin sähkösyöttö. Keskuksen merkintöjen ja suunnitelmien mukaan sulakekoko kuuluisi olla 25 A. Lähtöön asennettu 35 A sulakkeet.,,SFS-6000.433,standard_clause,SFS 6000 kohta 433,SFS 6000,433,,,määräaikainen | Embassy of Spain | Pääkeskus PK | Ryhmä 8 Hissin sähkösyöttö. Keskuksen merkintöjen ja suunnitelmien mukaan sulakekoko kuuluisi olla 25 A. Lähtöön asennettu 35 A sulakkeet. | SFS 6000 kohta 433 | kat_2_turvallisuutta_vahentava
HF-00002,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Pääkeskus PK,"Keskuksen kontaktoritilassa rele, jota ei ole kiinnitetty. Rele roikkuu johtojen varassa. [SFS- käsikirja 640]","Keskuksen kontaktoritilassa rele, jota ei ole kiinnitetty. Rele roikkuu johtojen varassa.",,SFS- käsikirja 640,standard_document,SFS-käsikirja 640,SFS-käsikirja 640,,,,"määräaikainen | Embassy of Spain | Pääkeskus PK | Keskuksen kontaktoritilassa rele, jota ei ole kiinnitetty. Rele roikkuu johtojen varassa. | SFS-käsikirja 640 | kat_2_turvallisuutta_vahentava"
HF-00003,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Despacho Archivo,Huoneen valaisimissa ei ole kupua. Valaisimien lampunpitimien peruseristeiset johtimet on kosketeltavissa. [SFS-6000 Liite 41A],Huoneen valaisimissa ei ole kupua. Valaisimien lampunpitimien peruseristeiset johtimet on kosketeltavissa.,,SFS-6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Embassy of Spain | Despacho Archivo | Huoneen valaisimissa ei ole kupua. Valaisimien lampunpitimien peruseristeiset johtimet on kosketeltavissa. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00004,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Ulkoalue,Ajoneuvoportin sähkökaapin kaapeliläpiviennit avoimena sekä 230V sähköliittimet irrallaan/vahingoittunut. [SFS-6000.412.2.2],Ajoneuvoportin sähkökaapin kaapeliläpiviennit avoimena sekä 230V sähköliittimet irrallaan/vahingoittunut.,,SFS-6000.412.2.2,standard_clause,SFS 6000 kohta 412.2.2,SFS 6000,412.2.2,,,määräaikainen | Embassy of Spain | Ulkoalue | Ajoneuvoportin sähkökaapin kaapeliläpiviennit avoimena sekä 230V sähköliittimet irrallaan/vahingoittunut. | SFS 6000 kohta 412.2.2 | kat_2_turvallisuutta_vahentava
HF-00005,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,8. Suositukset,suositus,1,"Pääkeskushuone PK. Suunnitelman mukaan lähtö 3x25 A. Maakaapelivaurion takia lähtö muutettu 1x50 A. Suositellaan maakaapelin korjaamista tai uusimista ja lähdön palauttamista takaisin suunnitelman mukaiseksi. Mikäli korjaustoimenpiteitä ei tehdä, tulee keskuksen ja suunnitelmien merkinnät päivittää vastaamaan nykyistä tilannetta.",,,,,,,,,,,"määräaikainen | Embassy of Spain | Pääkeskushuone PK. Suunnitelman mukaan lähtö 3x25 A. Maakaapelivaurion takia lähtö muutettu 1x50 A. Suositellaan maakaapelin korjaamista tai uusimista ja lähdön palauttamista takaisin suunnitelman mukaiseksi. Mikäli korjaustoimenpiteitä ei tehdä, tulee keskuksen ja suunnitelmien merkinnät päivittää vastaamaan nykyistä tilannetta. |  |  | suositus"
HF-00006,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,8. Suositukset,suositus,2,"Siivoushuoneessa ja autotallissa E27 kantaisia valaisimia, joiden kupu puuttuu.",,,,,,,,,,,"määräaikainen | Embassy of Spain | Siivoushuoneessa ja autotallissa E27 kantaisia valaisimia, joiden kupu puuttuu. |  |  | suositus"
HF-00007,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/04 m#U00e4#U00e4r#U00e4aikaistarkastus espanjan suurl#U00e4hetyst#U00f6.docx,määräaikainen,Embassy of Spain,"Kalliolinnantie 6, 00140 Helsinki",1b,27.8.2025,8. Suositukset,suositus,3,Määräaikaistarkastusta ei ole tehty määräaikaan mennessä. Tulee tehdä seuraavan kerran 10-vuoden kuluttua.,,,,,,,,,,,määräaikainen | Embassy of Spain | Määräaikaistarkastusta ei ole tehty määräaikaan mennessä. Tulee tehdä seuraavan kerran 10-vuoden kuluttua. |  |  | suositus
HF-00008,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Huolto- ja kunnossapito-ohjelma,"Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Asiasta on kirjaus myös edellisessä määräaikaistarkastuspöytäkirjassa, eikä toimiin ole ryhdytty. Muuntamot sisältävät huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. [Sähköturvallisuuslaki 1135/2016; 48 §]","Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Asiasta on kirjaus myös edellisessä määräaikaistarkastuspöytäkirjassa, eikä toimiin ole ryhdytty. Muuntamot sisältävät huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja.",,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"uusinta | Finavia Oyj | Huolto- ja kunnossapito-ohjelma | Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Asiasta on kirjaus myös edellisessä määräaikaistarkastuspöytäkirjassa, eikä toimiin ole ryhdytty. Muuntamot sisältävät huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava"
HF-00009,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,RSA,"Räjähdyssuoja-asiakirja päivätty 29.10.2018, sen jälkeen tullut tilamuutoksia/toiminta muuttunut. RSA tulee päivittää. Nykyinen RSA ei sisällä laiteluetteloa [VNa 576/2003; 8 §]","Räjähdyssuoja-asiakirja päivätty 29.10.2018, sen jälkeen tullut tilamuutoksia/toiminta muuttunut. RSA tulee päivittää. Nykyinen RSA ei sisällä laiteluetteloa",OK/RL,VNa 576/2003; 8 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,"uusinta | Finavia Oyj | RSA | Räjähdyssuoja-asiakirja päivätty 29.10.2018, sen jälkeen tullut tilamuutoksia/toiminta muuttunut. RSA tulee päivittää. Nykyinen RSA ei sisällä laiteluetteloa | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_2_turvallisuutta_vahentava"
HF-00010,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,RSA,Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein [SFS-EN 60079-17 kohta 4.4].,Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein .,OK/RL,SFS-EN 60079-17 kohta 4.4,standard_clause,SFS-EN 60079-17 kohta 4.4,SFS-EN 60079-17,4.4,,,uusinta | Finavia Oyj | RSA | Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein . | SFS-EN 60079-17 kohta 4.4 | kat_2_turvallisuutta_vahentava
HF-00011,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,RSA,Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista) [SFS-EN 60079-17 kohta 4.1].,Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista) .,,SFS-EN 60079-17 kohta 4.1,standard_clause,SFS-EN 60079-17 kohta 4.1,SFS-EN 60079-17,4.1,,,uusinta | Finavia Oyj | RSA | Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista) . | SFS-EN 60079-17 kohta 4.1 | kat_2_turvallisuutta_vahentava
HF-00012,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Dokumentointi,Edellisen määräaikaistarkastuksen ja varmennustarkastusten puutteet tulee korjata. Tarkastuksella ei ollut käytössä kuitattua pöytäkirjaa.,Edellisen määräaikaistarkastuksen ja varmennustarkastusten puutteet tulee korjata. Tarkastuksella ei ollut käytössä kuitattua pöytäkirjaa.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | Edellisen määräaikaistarkastuksen ja varmennustarkastusten puutteet tulee korjata. Tarkastuksella ei ollut käytössä kuitattua pöytäkirjaa. |  | kat_2_turvallisuutta_vahentava
HF-00013,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Dokumentointi,Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5],Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla.,,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,,,,,uusinta | Finavia Oyj | Dokumentointi | Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava
HF-00014,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Tankkausasema,Vuotoaltaan huohotusputket maadoittamatta. Maadoituskaapeli vedetty mutta se on kytkemättä [SFS-EN 60079-14.6.4].,Vuotoaltaan huohotusputket maadoittamatta. Maadoituskaapeli vedetty mutta se on kytkemättä .,,SFS-EN 60079-14.6.4,standard_clause,SFS-EN 60079-14 kohta 6.4,SFS-EN 60079-14,6.4,,,uusinta | Finavia Oyj | Tankkausasema | Vuotoaltaan huohotusputket maadoittamatta. Maadoituskaapeli vedetty mutta se on kytkemättä . | SFS-EN 60079-14 kohta 6.4 | kat_2_turvallisuutta_vahentava
HF-00015,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,Tankkausasema,"Polttoainesäiliön päällä toimilaitteen kaapeliläpivienti ei tiivisty kunnolla. Kaapeli liikkuu, kun sitä nykii [SFS-EN 60079-14.10].","Polttoainesäiliön päällä toimilaitteen kaapeliläpivienti ei tiivisty kunnolla. Kaapeli liikkuu, kun sitä nykii .",OK/RL,SFS-EN 60079-14.10,standard_clause,SFS-EN 60079-14 kohta 10,SFS-EN 60079-14,10,,,"uusinta | Finavia Oyj | Tankkausasema | Polttoainesäiliön päällä toimilaitteen kaapeliläpivienti ei tiivisty kunnolla. Kaapeli liikkuu, kun sitä nykii . | SFS-EN 60079-14 kohta 10 | kat_2_turvallisuutta_vahentava"
HF-00016,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Tankkausasema,Kaiteen maadoitusjohdin asennettu maassa TAM muoviputkella ja se kiinnittämättä. Riittämätön mekaaninen suojaus [SFS-EN 60079-14.9].,Kaiteen maadoitusjohdin asennettu maassa TAM muoviputkella ja se kiinnittämättä. Riittämätön mekaaninen suojaus .,,SFS-EN 60079-14.9,standard_clause,SFS-EN 60079-14 kohta 9,SFS-EN 60079-14,9,,,uusinta | Finavia Oyj | Tankkausasema | Kaiteen maadoitusjohdin asennettu maassa TAM muoviputkella ja se kiinnittämättä. Riittämätön mekaaninen suojaus . | SFS-EN 60079-14 kohta 9 | kat_2_turvallisuutta_vahentava
HF-00017,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Katujakokaappi/sähköliittymä,Jakokaapin kanta ei saatu tarkastuksella auki. Lukkomekanismi rikki. [SFS 6000-513],Jakokaapin kanta ei saatu tarkastuksella auki. Lukkomekanismi rikki.,,SFS 6000-513,standard_document,SFS 6000-513,SFS 6000-513,,,,uusinta | Finavia Oyj | Katujakokaappi/sähköliittymä | Jakokaapin kanta ei saatu tarkastuksella auki. Lukkomekanismi rikki. | SFS 6000-513 | kat_2_turvallisuutta_vahentava
HF-00018,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Katujakokaappi/sähköliittymä,Jakokaapin VV-osassa ryhmät 7 ja 8 sulakekoko merkkaamatta [VNa 1434/2016 liitteen kohta 21],Jakokaapin VV-osassa ryhmät 7 ja 8 sulakekoko merkkaamatta,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Katujakokaappi/sähköliittymä | Jakokaapin VV-osassa ryhmät 7 ja 8 sulakekoko merkkaamatta | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00019,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,Katujakokaappi/sähköliittymä,Jakokaapin PKV osan ryhmän 11 merkintä ei täsmää kaapeli- ja sulakekoon osalta. [VNa 1434/2016 liitteen kohta 21].,Jakokaapin PKV osan ryhmän 11 merkintä ei täsmää kaapeli- ja sulakekoon osalta. .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Katujakokaappi/sähköliittymä | Jakokaapin PKV osan ryhmän 11 merkintä ei täsmää kaapeli- ja sulakekoon osalta. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00020,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,Katujakokaappi/sähköliittymä,Jakokaapissa asennettu ylikokoisia sulakkeita suhteessa jakokaapin merkintöihin (200A250A ja 315A 400A) [SFS 6000-4-43].,Jakokaapissa asennettu ylikokoisia sulakkeita suhteessa jakokaapin merkintöihin (200A250A ja 315A 400A) .,,SFS 6000-4-43,standard_document,SFS 6000-4-43,SFS 6000-4-43,,,,uusinta | Finavia Oyj | Katujakokaappi/sähköliittymä | Jakokaapissa asennettu ylikokoisia sulakkeita suhteessa jakokaapin merkintöihin (200A250A ja 315A 400A) . | SFS 6000-4-43 | kat_2_turvallisuutta_vahentava
HF-00021,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,Katujakokaappi/sähköliittymä,Jakokaapin tunnusmerkintä puuttuu [VNa 1434/2016 liitteen kohta 21].,Jakokaapin tunnusmerkintä puuttuu .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Katujakokaappi/sähköliittymä | Jakokaapin tunnusmerkintä puuttuu . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00022,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,VV-kontti,Varavoimakoneen täyttöpisteeltä puuttuu maadoitustappi säiliöauton maadoituskytkentää varten [SFS 3352-17.3].,Varavoimakoneen täyttöpisteeltä puuttuu maadoitustappi säiliöauton maadoituskytkentää varten .,,SFS 3352-17.3,standard_clause,SFS 3352-17 kohta 3,SFS 3352-17,3,,,uusinta | Finavia Oyj | VV-kontti | Varavoimakoneen täyttöpisteeltä puuttuu maadoitustappi säiliöauton maadoituskytkentää varten . | SFS 3352-17 kohta 3 | kat_2_turvallisuutta_vahentava
HF-00023,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,VV-kontti,Varavoimakontin öljysäiliön sisäpuoleinen tila luokiteltu RSA asiakirjan mukaan tilaluokaksi 0. Säiliöön on asennettu ATEX luokittelematon ylitäytönestimen anturi. [SFS-EN 60079-14.4],Varavoimakontin öljysäiliön sisäpuoleinen tila luokiteltu RSA asiakirjan mukaan tilaluokaksi 0. Säiliöön on asennettu ATEX luokittelematon ylitäytönestimen anturi.,,SFS-EN 60079-14.4,standard_clause,SFS-EN 60079-14 kohta 4,SFS-EN 60079-14,4,,,uusinta | Finavia Oyj | VV-kontti | Varavoimakontin öljysäiliön sisäpuoleinen tila luokiteltu RSA asiakirjan mukaan tilaluokaksi 0. Säiliöön on asennettu ATEX luokittelematon ylitäytönestimen anturi. | SFS-EN 60079-14 kohta 4 | kat_2_turvallisuutta_vahentava
HF-00024,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Autosuojarakennus,"PKV pääkeskuksessa on N-PE yhdistystarroja, jotka ei pidä paikkansa. Keskukseen liitetty PEN johtoja, mutta selkeää N-PE yhdistysmerkintää ei keskuksessa ole. [SFS-6000-1; 6000-8-802 sekä VNa 1434/2016 liitteen kohta 21].","PKV pääkeskuksessa on N-PE yhdistystarroja, jotka ei pidä paikkansa. Keskukseen liitetty PEN johtoja, mutta selkeää N-PE yhdistysmerkintää ei keskuksessa ole. .",,SFS-6000-1; 6000-8-802 sekä VNa 1434/2016 liitteen kohta 21,unparsed,SFS-6000-1; 6000-8-802 sekä VNa 1434/2016 liitteen kohta 21,,,,,"uusinta | Finavia Oyj | Autosuojarakennus | PKV pääkeskuksessa on N-PE yhdistystarroja, jotka ei pidä paikkansa. Keskukseen liitetty PEN johtoja, mutta selkeää N-PE yhdistysmerkintää ei keskuksessa ole. . | SFS-6000-1; 6000-8-802 sekä VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00025,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,Autosuojarakennus,"Muuntaja 1 ja 2 tähtipiste maadoitettu potentiaalintasauskiskoon. Potentiaalintasauskisko liitetty TN-S sähkökeskukseen, jolloin PE johto virrallinen. Tähtipistettä ei saa maadoittaa suoraan muuntajalla. [ SFS-6000-1]","Muuntaja 1 ja 2 tähtipiste maadoitettu potentiaalintasauskiskoon. Potentiaalintasauskisko liitetty TN-S sähkökeskukseen, jolloin PE johto virrallinen. Tähtipistettä ei saa maadoittaa suoraan muuntajalla.",,SFS-6000-1,standard_document,SFS-6000-1,SFS-6000-1,,,,"uusinta | Finavia Oyj | Autosuojarakennus | Muuntaja 1 ja 2 tähtipiste maadoitettu potentiaalintasauskiskoon. Potentiaalintasauskisko liitetty TN-S sähkökeskukseen, jolloin PE johto virrallinen. Tähtipistettä ei saa maadoittaa suoraan muuntajalla. | SFS-6000-1 | kat_2_turvallisuutta_vahentava"
HF-00026,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Autosuojarakennus,"Pääkeskushuoneen seinällä jakorasia, josta puuttuu kansi [SFS 6000 liite 41A].","Pääkeskushuoneen seinällä jakorasia, josta puuttuu kansi .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | Finavia Oyj | Autosuojarakennus | Pääkeskushuoneen seinällä jakorasia, josta puuttuu kansi . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00027,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,Autosuojarakennus,Korjaamon huoltosyvennyksessä valaisimet ja jakorasiat asennettu ATEX tilaluokkaan 2. Asennetut valaisimet ja jakorasiat ei ole tilaluokkaan sopivat. [SFS-EN 60079-14.4],Korjaamon huoltosyvennyksessä valaisimet ja jakorasiat asennettu ATEX tilaluokkaan 2. Asennetut valaisimet ja jakorasiat ei ole tilaluokkaan sopivat.,,SFS-EN 60079-14.4,standard_clause,SFS-EN 60079-14 kohta 4,SFS-EN 60079-14,4,,,uusinta | Finavia Oyj | Autosuojarakennus | Korjaamon huoltosyvennyksessä valaisimet ja jakorasiat asennettu ATEX tilaluokkaan 2. Asennetut valaisimet ja jakorasiat ei ole tilaluokkaan sopivat. | SFS-EN 60079-14 kohta 4 | kat_2_turvallisuutta_vahentava
HF-00028,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,Autosuojarakennus,Korjaamon huoltosyvennyksen metalliputkistot ATEX tilaluokissa 1 ja 2 maadoittamatta [SFS-EN 60079-14.4].,Korjaamon huoltosyvennyksen metalliputkistot ATEX tilaluokissa 1 ja 2 maadoittamatta .,,SFS-EN 60079-14.4,standard_clause,SFS-EN 60079-14 kohta 4,SFS-EN 60079-14,4,,,uusinta | Finavia Oyj | Autosuojarakennus | Korjaamon huoltosyvennyksen metalliputkistot ATEX tilaluokissa 1 ja 2 maadoittamatta . | SFS-EN 60079-14 kohta 4 | kat_2_turvallisuutta_vahentava
HF-00029,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,Autosuojarakennus,"Korjaamon seinällä vanha metallinen kotelo, jossa kytkin. Kotelo aukeaa ilman työkalua ja jännitteiset osat kosketeltavissa [SFS 6000 liite 41A].","Korjaamon seinällä vanha metallinen kotelo, jossa kytkin. Kotelo aukeaa ilman työkalua ja jännitteiset osat kosketeltavissa .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | Finavia Oyj | Autosuojarakennus | Korjaamon seinällä vanha metallinen kotelo, jossa kytkin. Kotelo aukeaa ilman työkalua ja jännitteiset osat kosketeltavissa . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00030,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,Lämpökeskus,"Öljysäiliön, ylitäytönestimen ja polttoainelinjojen maadoitukset puuttuvat. Säiliön sisäpuoli RSA mukaan tilaluokkaa 0 [SFS-EN 60079-14.6.4].","Öljysäiliön, ylitäytönestimen ja polttoainelinjojen maadoitukset puuttuvat. Säiliön sisäpuoli RSA mukaan tilaluokkaa 0 .",,SFS-EN 60079-14.6.4,standard_clause,SFS-EN 60079-14 kohta 6.4,SFS-EN 60079-14,6.4,,,"uusinta | Finavia Oyj | Lämpökeskus | Öljysäiliön, ylitäytönestimen ja polttoainelinjojen maadoitukset puuttuvat. Säiliön sisäpuoli RSA mukaan tilaluokkaa 0 . | SFS-EN 60079-14 kohta 6.4 | kat_2_turvallisuutta_vahentava"
HF-00031,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,Lämpökeskus,Öljysäiliön varoituskilvet puuttuvat [VNa 576/2003; 7 §].,Öljysäiliön varoituskilvet puuttuvat .,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Lämpökeskus | Öljysäiliön varoituskilvet puuttuvat . | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00032,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,Lämpökeskus,"Rakennuksen sisään tulevat putkistot, joissa voi esiintyä vieras maanpotenttiaali on liittämättä rakennuksen potentiaalintasausjärjestelmään. Liitos tulisi olla mahdollisimman lähellä sisääntulokohtaa. [SFS 6000-411.3.1.2]","Rakennuksen sisään tulevat putkistot, joissa voi esiintyä vieras maanpotenttiaali on liittämättä rakennuksen potentiaalintasausjärjestelmään. Liitos tulisi olla mahdollisimman lähellä sisääntulokohtaa.",,SFS 6000-411.3.1.2,standard_clause,SFS 6000-411 kohta 3.1.2,SFS 6000-411,3.1.2,,,"uusinta | Finavia Oyj | Lämpökeskus | Rakennuksen sisään tulevat putkistot, joissa voi esiintyä vieras maanpotenttiaali on liittämättä rakennuksen potentiaalintasausjärjestelmään. Liitos tulisi olla mahdollisimman lähellä sisääntulokohtaa. | SFS 6000-411 kohta 3.1.2 | kat_2_turvallisuutta_vahentava"
HF-00033,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,M22 muuntamo,"Muuntaja 1 aistinvaraisen tarkastuksen perusteella ”napisee”. Lämpötilan noustessa napina voimistuu. Napina on epänormaalia ja se voi kertoa esim. heikentyneestä eristyksestä. Muuntajan kuntoa ei ole huolloilla tutkittu eikä öljyanalyysia ole ilmeisesti koskaan tehty. Heikentynyt eristys voi johtaa muuntajan äkilliseen tuhoutumiseen. [Sähköturvallisuuslaki 1135/2016, 31§]",Muuntaja 1 aistinvaraisen tarkastuksen perusteella ”napisee”. Lämpötilan noustessa napina voimistuu. Napina on epänormaalia ja se voi kertoa esim. heikentyneestä eristyksestä. Muuntajan kuntoa ei ole huolloilla tutkittu eikä öljyanalyysia ole ilmeisesti koskaan tehty. Heikentynyt eristys voi johtaa muuntajan äkilliseen tuhoutumiseen.,,"Sähköturvallisuuslaki 1135/2016, 31§",law_section,Sähköturvallisuuslaki 1135/2016 31§,,,Sähköturvallisuuslaki 1135/2016,31§,uusinta | Finavia Oyj | M22 muuntamo | Muuntaja 1 aistinvaraisen tarkastuksen perusteella ”napisee”. Lämpötilan noustessa napina voimistuu. Napina on epänormaalia ja se voi kertoa esim. heikentyneestä eristyksestä. Muuntajan kuntoa ei ole huolloilla tutkittu eikä öljyanalyysia ole ilmeisesti koskaan tehty. Heikentynyt eristys voi johtaa muuntajan äkilliseen tuhoutumiseen. | Sähköturvallisuuslaki 1135/2016 31§ | kat_2_turvallisuutta_vahentava
HF-00034,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,Kunnossapitorakennus,Jatkojohtoja käytetty paloaseman sähkölaitteille. Jatkojohdot ovat tarkoitettu yleensä vain tilapäistä käyttöä varten. [SFS 6000.813.5.2],Jatkojohtoja käytetty paloaseman sähkölaitteille. Jatkojohdot ovat tarkoitettu yleensä vain tilapäistä käyttöä varten.,,SFS 6000.813.5.2,standard_clause,SFS 6000 kohta 813.5.2,SFS 6000,813.5.2,,,uusinta | Finavia Oyj | Kunnossapitorakennus | Jatkojohtoja käytetty paloaseman sähkölaitteille. Jatkojohdot ovat tarkoitettu yleensä vain tilapäistä käyttöä varten. | SFS 6000 kohta 813.5.2 | kat_2_turvallisuutta_vahentava
HF-00035,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,Kunnossapitorakennus,Ovikeskuksen aukkopeite puuttuu [SFS 6000 liite 41A].,Ovikeskuksen aukkopeite puuttuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Kunnossapitorakennus | Ovikeskuksen aukkopeite puuttuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00036,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,Vaarallisten jätteiden säilytys (kontti),"RSA asiakirjan mukaan jäteöljysäiliön suuaukosta 1,5m tilaluokkaa 1. Alueen sisällä ATEX valaisin II 3G joka ei ole tilaluokkaan 1 sopiva. [SFS-EN 60079-14.4]","RSA asiakirjan mukaan jäteöljysäiliön suuaukosta 1,5m tilaluokkaa 1. Alueen sisällä ATEX valaisin II 3G joka ei ole tilaluokkaan 1 sopiva.",OK,SFS-EN 60079-14.4,standard_clause,SFS-EN 60079-14 kohta 4,SFS-EN 60079-14,4,,,"uusinta | Finavia Oyj | Vaarallisten jätteiden säilytys (kontti) | RSA asiakirjan mukaan jäteöljysäiliön suuaukosta 1,5m tilaluokkaa 1. Alueen sisällä ATEX valaisin II 3G joka ei ole tilaluokkaan 1 sopiva. | SFS-EN 60079-14 kohta 4 | kat_2_turvallisuutta_vahentava"
HF-00037,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,Vaarallisten jätteiden säilytys (kontti),Kontti ja sen ritilät maadoittamatta [SFS-EN 60079-14.6.4].,Kontti ja sen ritilät maadoittamatta .,,SFS-EN 60079-14.6.4,standard_clause,SFS-EN 60079-14 kohta 6.4,SFS-EN 60079-14,6.4,,,uusinta | Finavia Oyj | Vaarallisten jätteiden säilytys (kontti) | Kontti ja sen ritilät maadoittamatta . | SFS-EN 60079-14 kohta 6.4 | kat_2_turvallisuutta_vahentava
HF-00038,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,Vaarallisten jätteiden säilytys (kontti),ATEX varoitusmerkintä puuttuu [VNa 576/2003; 7 §].,ATEX varoitusmerkintä puuttuu .,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Vaarallisten jätteiden säilytys (kontti) | ATEX varoitusmerkintä puuttuu . | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00039,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,Terminaali,Pääkeskushuoneen Schneider Electric ATV212 taajuusmuuttajaa ei ole maadoitettu valmistajan ohjeen mukaisesti vähintään 10mm2 maadoitusjohtimella.,Pääkeskushuoneen Schneider Electric ATV212 taajuusmuuttajaa ei ole maadoitettu valmistajan ohjeen mukaisesti vähintään 10mm2 maadoitusjohtimella.,,,,,,,,,uusinta | Finavia Oyj | Terminaali | Pääkeskushuoneen Schneider Electric ATV212 taajuusmuuttajaa ei ole maadoitettu valmistajan ohjeen mukaisesti vähintään 10mm2 maadoitusjohtimella. |  | kat_2_turvallisuutta_vahentava
HF-00040,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,Terminaali,Pääkeskushuoneen MEB kiskolla muutamassa johdossa ylisuuret kaapelikengät. Puristettu väärin menetelmin. Liitos ei ole tehty valmistajan ohjeen mukaisesti.,Pääkeskushuoneen MEB kiskolla muutamassa johdossa ylisuuret kaapelikengät. Puristettu väärin menetelmin. Liitos ei ole tehty valmistajan ohjeen mukaisesti.,,,,,,,,,uusinta | Finavia Oyj | Terminaali | Pääkeskushuoneen MEB kiskolla muutamassa johdossa ylisuuret kaapelikengät. Puristettu väärin menetelmin. Liitos ei ole tehty valmistajan ohjeen mukaisesti. |  | kat_2_turvallisuutta_vahentava
HF-00041,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,33,Torni,PB1 viereisen keskuksen aukkopeite puuttuu [SFS 6000 liite 41A].,PB1 viereisen keskuksen aukkopeite puuttuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Torni | PB1 viereisen keskuksen aukkopeite puuttuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00042,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,1,"Katujakokaapissa/sähköliittymä on käytetty sekaisin gg ja gB käyrän sulakkeita. gB sulake on huomattavasti nopeatoimisempi kuin gg sulake. Suositellaan tarkastamaan onko gB sulakkeen käyttäminen tarkoituksen mukaista kaapelin suojauksessa sekä selektiivisyyden kannalta. gB sulake johdon suojauksen kannalta parempi, mutta ongelmia voi olla selektiivisyydessä, mikäli sulakevalinta ei ole harkittu.",,,,,,,,,,,"uusinta | Finavia Oyj | Katujakokaapissa/sähköliittymä on käytetty sekaisin gg ja gB käyrän sulakkeita. gB sulake on huomattavasti nopeatoimisempi kuin gg sulake. Suositellaan tarkastamaan onko gB sulakkeen käyttäminen tarkoituksen mukaista kaapelin suojauksessa sekä selektiivisyyden kannalta. gB sulake johdon suojauksen kannalta parempi, mutta ongelmia voi olla selektiivisyydessä, mikäli sulakevalinta ei ole harkittu. |  |  | suositus"
HF-00043,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,2,Autosuojarakennuksen muuntamon 6kV jännitteenkoetin vuodelta 1967. Sitä ei ole tarkastettu. Jännitteen koettimet tulisi säännöllisesti koestaa tai vanhuuttaan uusia.,,,,,,,,,,,uusinta | Finavia Oyj | Autosuojarakennuksen muuntamon 6kV jännitteenkoetin vuodelta 1967. Sitä ei ole tarkastettu. Jännitteen koettimet tulisi säännöllisesti koestaa tai vanhuuttaan uusia. |  |  | suositus
HF-00044,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,3,Suositellaan seuraavan muuntamohuollon yhteydessä mittaamaan kojeistojen kaapelipäätteiden/KJ- kaapelin keskusköyden liitäntäpisteen jatkuvuus potentiaalintasauskiskolle. Monesti kojeiston peltiset rakenteet kytkeytyvät maalattujen peltiosien kautta kiskolle. Maalatuissa osissa voi olla huomattavia epäjatkuvuuskohtia. Mittaus suositellaan tehtäväksi vähintään 10 A virralla (ns. milli ohmi mittaus). Hyvällä maadoituksella on keskeinen merkitys kosketusjännitteen suuruudelle maasulkutilanteessa. Keskusköysi olisi hyvä liittää suoraan maadoituskiskolle.,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan seuraavan muuntamohuollon yhteydessä mittaamaan kojeistojen kaapelipäätteiden/KJ- kaapelin keskusköyden liitäntäpisteen jatkuvuus potentiaalintasauskiskolle. Monesti kojeiston peltiset rakenteet kytkeytyvät maalattujen peltiosien kautta kiskolle. Maalatuissa osissa voi olla huomattavia epäjatkuvuuskohtia. Mittaus suositellaan tehtäväksi vähintään 10 A virralla (ns. milli ohmi mittaus). Hyvällä maadoituksella on keskeinen merkitys kosketusjännitteen suuruudelle maasulkutilanteessa. Keskusköysi olisi hyvä liittää suoraan maadoituskiskolle. |  |  | suositus
HF-00045,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,4,Huolto- ja kunnossapitosuunnitelmaan tulisi sisällyttää muuntajien öljynäytteet. Tiettävästi niitä ei ole koskaan otettu. Se on oleellinen osa muuntajan huolto-ohjelmaan ja muuntajan turvallisuuden varmistamista.,,,,,,,,,,,uusinta | Finavia Oyj | Huolto- ja kunnossapitosuunnitelmaan tulisi sisällyttää muuntajien öljynäytteet. Tiettävästi niitä ei ole koskaan otettu. Se on oleellinen osa muuntajan huolto-ohjelmaan ja muuntajan turvallisuuden varmistamista. |  |  | suositus
HF-00046,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,5,Suositellaan tarkastamaan autosuojarakennuksen akkujen latauspaikan ilmanvaihdon riittävyys vastaamaan RSA asiakirjan vaatimusta. Aistinvaraisesti tarkastamalla ilmanvaihtoa ei juuri havaittu tilassa.,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan tarkastamaan autosuojarakennuksen akkujen latauspaikan ilmanvaihdon riittävyys vastaamaan RSA asiakirjan vaatimusta. Aistinvaraisesti tarkastamalla ilmanvaihtoa ei juuri havaittu tilassa. |  |  | suositus
HF-00047,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,6,Suositellaan sähkölaitteistolle lämpökuvausta osana huolto- ja kunnossapitosuunnitelmaa,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan sähkölaitteistolle lämpökuvausta osana huolto- ja kunnossapitosuunnitelmaa |  |  | suositus
HF-00048,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.12.2025.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.12.2025,8. Suositukset,suositus,7,"Kohteen 6kV varavoimaverkon tekninen käyttöikä loppunut (yleisesti 30 vuotta). 6 kV kojeistoissa erottimia, joiden muoviset ”koiranluut” käytettäessä murtuu (muovi haurastunut, tyyppi vika). Varaosia ei enää valmisteta. Huomioiden laitteiden syöttämät kriittiset lennonvarmistuslaitteistot; suositellaan laitteistojen uusimista tai saneeraamista.",,,,,,,,,,,"uusinta | Finavia Oyj | Kohteen 6kV varavoimaverkon tekninen käyttöikä loppunut (yleisesti 30 vuotta). 6 kV kojeistoissa erottimia, joiden muoviset ”koiranluut” käytettäessä murtuu (muovi haurastunut, tyyppi vika). Varaosia ei enää valmisteta. Huomioiden laitteiden syöttämät kriittiset lennonvarmistuslaitteistot; suositellaan laitteistojen uusimista tai saneeraamista. |  |  | suositus"
HF-00049,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/05 m#U00e4#U00e4r#U00e4aikaistarkastus ivalo uusinta 19.2.2026.docx,uusinta,Finavia Oyj,"Lentokentäntie 290, 99800 Inari",2c,19.2.2026,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Huolto- ja kunnossapito-ohjelma,"Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Asiasta on kirjaus myös edellisessä määräaikaistarkastuspöytäkirjassa, eikä toimiin ole ryhdytty. Muuntamot sisältävät huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. [Sähköturvallisuuslaki 1135/2016; 48 §]","Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Asiasta on kirjaus myös edellisessä määräaikaistarkastuspöytäkirjassa, eikä toimiin ole ryhdytty. Muuntamot sisältävät huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja.",OK/RL,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"uusinta | Finavia Oyj | Huolto- ja kunnossapito-ohjelma | Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Asiasta on kirjaus myös edellisessä määräaikaistarkastuspöytäkirjassa, eikä toimiin ole ryhdytty. Muuntamot sisältävät huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava"
