historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00099,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,"Edellinen määräaikaistarkastus tekemättä. Myöskään sähköauton latauksen varmennustarkastusta ei ole tehty [Sähköturvallisuuslaki 1135/2016, 45 §, 49 §].",Edellinen määräaikaistarkastus tekemättä. Myöskään sähköauton latauksen varmennustarkastusta ei ole tehty .,,"Sähköturvallisuuslaki 1135/2016, 45 §, 49 §",law_section,Sähköturvallisuuslaki 1135/2016 45§,,,Sähköturvallisuuslaki 1135/2016,45§,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Dokumentointi | Edellinen määräaikaistarkastus tekemättä. Myöskään sähköauton latauksen varmennustarkastusta ei ole tehty . | Sähköturvallisuuslaki 1135/2016 45§ | kat_2_turvallisuutta_vahentava
HF-00100,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,"Kohteessa tehty lukuisia muutoksia edellisen suuren remontin jälkeen. Aikaväliltä ei ole käytettävissä kaikkia käyttöönottotarkastuspöytäkirjoja. [Sähköturvallisuuslaki 1135/2016, 43 §]",Kohteessa tehty lukuisia muutoksia edellisen suuren remontin jälkeen. Aikaväliltä ei ole käytettävissä kaikkia käyttöönottotarkastuspöytäkirjoja.,,"Sähköturvallisuuslaki 1135/2016, 43 §",law_section,Sähköturvallisuuslaki 1135/2016 43§,,,Sähköturvallisuuslaki 1135/2016,43§,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Dokumentointi | Kohteessa tehty lukuisia muutoksia edellisen suuren remontin jälkeen. Aikaväliltä ei ole käytettävissä kaikkia käyttöönottotarkastuspöytäkirjoja. | Sähköturvallisuuslaki 1135/2016 43§ | kat_2_turvallisuutta_vahentava
HF-00101,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Dokumentointi,Kohteen sähköpiirustukset ei suurilta osin vastaa toteutusta tai niitä ei ole laisinkaan [VNa 1434/2016 liitteen kohta 21].,Kohteen sähköpiirustukset ei suurilta osin vastaa toteutusta tai niitä ei ole laisinkaan .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Dokumentointi | Kohteen sähköpiirustukset ei suurilta osin vastaa toteutusta tai niitä ei ole laisinkaan . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00102,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Pääkeskus,"Pääsulakkeet 3x200A + 3x160A. Suunnitelmissa sulakkeet 6x160A. Kaapelit rinnan. Suunnitelma ja toteutus ei vastaa toisiaan. Tarkastuksella ei selvinnyt onko epätasapaino suojauksessa suunniteltua koska dokumentit ristiriitaisia keskenään (keskusmerkintä/pääkaavio). Ylikuormitussuojaus tulisi tarkastella esim. SFS 6000 Liitteen 43A.2 mukaisesti (eri sulakekoko voi olla perusteltuja, jos impedanssien jakautuminen ei ole tasainen kaapeleiden kesken). Tarkastettava esimerkiksi mittaamalla kaapeleiden virran epätasapaino.","Pääsulakkeet 3x200A + 3x160A. Suunnitelmissa sulakkeet 6x160A. Kaapelit rinnan. Suunnitelma ja toteutus ei vastaa toisiaan. Tarkastuksella ei selvinnyt onko epätasapaino suojauksessa suunniteltua koska dokumentit ristiriitaisia keskenään (keskusmerkintä/pääkaavio). Ylikuormitussuojaus tulisi tarkastella esim. SFS 6000 Liitteen 43A.2 mukaisesti (eri sulakekoko voi olla perusteltuja, jos impedanssien jakautuminen ei ole tasainen kaapeleiden kesken). Tarkastettava esimerkiksi mittaamalla kaapeleiden virran epätasapaino.",,,,,,,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus | Pääsulakkeet 3x200A + 3x160A. Suunnitelmissa sulakkeet 6x160A. Kaapelit rinnan. Suunnitelma ja toteutus ei vastaa toisiaan. Tarkastuksella ei selvinnyt onko epätasapaino suojauksessa suunniteltua koska dokumentit ristiriitaisia keskenään (keskusmerkintä/pääkaavio). Ylikuormitussuojaus tulisi tarkastella esim. SFS 6000 Liitteen 43A.2 mukaisesti (eri sulakekoko voi olla perusteltuja, jos impedanssien jakautuminen ei ole tasainen kaapeleiden kesken). Tarkastettava esimerkiksi mittaamalla kaapeleiden virran epätasapaino. |  | kat_2_turvallisuutta_vahentava"
HF-00103,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Pääkeskus,Keskustunnus puuttuu [VNa 1434/2016 liitteen kohta 21].,Keskustunnus puuttuu .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus | Keskustunnus puuttuu . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00104,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Pääkeskus H.,Tilan loisteputkivalaisimen kupu puuttuu. Asennuskorkeus matala. [SFS 6000 Liite 41A],Tilan loisteputkivalaisimen kupu puuttuu. Asennuskorkeus matala.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | Tilan loisteputkivalaisimen kupu puuttuu. Asennuskorkeus matala. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00105,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,Pääkeskus H.,KK-keskuksen K2 varokepesän lasi rikki. Jännitteiset osat kosketeltavissa. [SFS 6000 Liite 41A],KK-keskuksen K2 varokepesän lasi rikki. Jännitteiset osat kosketeltavissa.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | KK-keskuksen K2 varokepesän lasi rikki. Jännitteiset osat kosketeltavissa. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00106,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Pääkeskus H.,KK- keskuksen K2 varokepesän pohjakosketin jätetty purettuun lähtöön.,KK- keskuksen K2 varokepesän pohjakosketin jätetty purettuun lähtöön.,,,,,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | KK- keskuksen K2 varokepesän pohjakosketin jätetty purettuun lähtöön. |  | kat_2_turvallisuutta_vahentava
HF-00107,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Pääkeskus H.,KK- keskuksen oikeanpuoleisen ”laajennusosan” alapuolinen kosketussuojaus puutteellinen. [SFS 6000 Liite 41A],KK- keskuksen oikeanpuoleisen ”laajennusosan” alapuolinen kosketussuojaus puutteellinen.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | KK- keskuksen oikeanpuoleisen ”laajennusosan” alapuolinen kosketussuojaus puutteellinen. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00108,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Pääkeskus H.,"KK- keskuksen PEN- kiskossa liittimissä yli kaksi johdinta. Liitokset tarkoitettu kahdelle johtimelle, jotka ovat saman poikkipintaisia tai hienosäikeisiä. Liitokset uusittava tai varmistettava niiden luotettavuus. [SFS 6000.526]","KK- keskuksen PEN- kiskossa liittimissä yli kaksi johdinta. Liitokset tarkoitettu kahdelle johtimelle, jotka ovat saman poikkipintaisia tai hienosäikeisiä. Liitokset uusittava tai varmistettava niiden luotettavuus.",,SFS 6000.526,standard_clause,SFS 6000 kohta 526,SFS 6000,526,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | KK- keskuksen PEN- kiskossa liittimissä yli kaksi johdinta. Liitokset tarkoitettu kahdelle johtimelle, jotka ovat saman poikkipintaisia tai hienosäikeisiä. Liitokset uusittava tai varmistettava niiden luotettavuus. | SFS 6000 kohta 526 | kat_2_turvallisuutta_vahentava"
HF-00109,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,Pääkeskus H.,Keskuksien kansiruuveja puuttuu [SFS 6000 Liite 41A].,Keskuksien kansiruuveja puuttuu .,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | Keskuksien kansiruuveja puuttuu . | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00110,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,Pääkeskus H.,MK A2 keskuksen kaapeliläpiviennit auki. Kotelointisuojaus puutteellinen. [SFS 6000 Liite 41A],MK A2 keskuksen kaapeliläpiviennit auki. Kotelointisuojaus puutteellinen.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Pääkeskus H. | MK A2 keskuksen kaapeliläpiviennit auki. Kotelointisuojaus puutteellinen. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00111,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,Yleisesti,Vikavirtasuojien testaus testipainikkeella valmistajan ohjeen mukaisella testivälillä [SFS 6000.531A],Vikavirtasuojien testaus testipainikkeella valmistajan ohjeen mukaisella testivälillä,,SFS 6000.531A,standard_clause,SFS 6000 kohta 531A,SFS 6000,531A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Yleisesti | Vikavirtasuojien testaus testipainikkeella valmistajan ohjeen mukaisella testivälillä | SFS 6000 kohta 531A | kat_2_turvallisuutta_vahentava
HF-00112,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,A-talo kellari,Valaisimen kupu puuttuu [SFS 6000 Liite 41A].,Valaisimen kupu puuttuu .,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | A-talo kellari | Valaisimen kupu puuttuu . | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00113,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,A-talo kellari,Putkitunnelin valaisimen kytkimen vipu puuttuu [SFS 6000 Liite 41A].,Putkitunnelin valaisimen kytkimen vipu puuttuu .,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | A-talo kellari | Putkitunnelin valaisimen kytkimen vipu puuttuu . | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00114,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,B-talo kellari rappu,"Katon rajassa kaapelihyllyn päällä kotelo, jonka kansi puuttuu [SFS 6000 Liite 41A].","Katon rajassa kaapelihyllyn päällä kotelo, jonka kansi puuttuu .",,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo kellari rappu | Katon rajassa kaapelihyllyn päällä kotelo, jonka kansi puuttuu . | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava"
HF-00115,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,B-talo lämmönjako H.,Rakennuksen sisään tulevat johtavat putkistot ei ole liitetty rakennuksen potentiaalintasausjärjestelmään [SFS 6000.411.3.1.2].,Rakennuksen sisään tulevat johtavat putkistot ei ole liitetty rakennuksen potentiaalintasausjärjestelmään .,,SFS 6000.411.3.1.2,standard_clause,SFS 6000 kohta 411.3.1.2,SFS 6000,411.3.1.2,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo lämmönjako H. | Rakennuksen sisään tulevat johtavat putkistot ei ole liitetty rakennuksen potentiaalintasausjärjestelmään . | SFS 6000 kohta 411.3.1.2 | kat_2_turvallisuutta_vahentava
HF-00116,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,DIF Döner,Oven vieressä kiertovesipumpun MMJ kaapeli kiinnittämättä [SFS 6000-5-52 taulukko A.52.1].,Oven vieressä kiertovesipumpun MMJ kaapeli kiinnittämättä .,,SFS 6000-5-52 taulukko A.52.1,unparsed,SFS 6000-5-52 taulukko A.52.1,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | DIF Döner | Oven vieressä kiertovesipumpun MMJ kaapeli kiinnittämättä . | SFS 6000-5-52 taulukko A.52.1 | kat_2_turvallisuutta_vahentava
HF-00117,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,DIF Döner,"Oven vieressä pistorasialiitäntäinen valaisimen liitäntälaite, jonka liitokset tehty rasialiittimin ilman rasiaa. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 Liite 41A]","Oven vieressä pistorasialiitäntäinen valaisimen liitäntälaite, jonka liitokset tehty rasialiittimin ilman rasiaa. Peruseristeiset johtimet kosketeltavissa.",,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | DIF Döner | Oven vieressä pistorasialiitäntäinen valaisimen liitäntälaite, jonka liitokset tehty rasialiittimin ilman rasiaa. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava"
HF-00118,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,DIF Döner,Tiskillä suuria yli 3kW lämpökuormia ja muita tiskin laitteita liitetty samaan jatkojohtoon. Jatkojohto kuormittuu huomattavan paljon ja sen ensisijainen tarkoitus on olla väliaikainen. [SFS 6000.813.5.2],Tiskillä suuria yli 3kW lämpökuormia ja muita tiskin laitteita liitetty samaan jatkojohtoon. Jatkojohto kuormittuu huomattavan paljon ja sen ensisijainen tarkoitus on olla väliaikainen.,,SFS 6000.813.5.2,standard_clause,SFS 6000 kohta 813.5.2,SFS 6000,813.5.2,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | DIF Döner | Tiskillä suuria yli 3kW lämpökuormia ja muita tiskin laitteita liitetty samaan jatkojohtoon. Jatkojohto kuormittuu huomattavan paljon ja sen ensisijainen tarkoitus on olla väliaikainen. | SFS 6000 kohta 813.5.2 | kat_2_turvallisuutta_vahentava
HF-00119,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,DIF Döner,"Keittiössä loistevalaisimia, joiden putket ”hehkuu”. [SFS 6000.131.3]","Keittiössä loistevalaisimia, joiden putket ”hehkuu”.",,SFS 6000.131.3,standard_clause,SFS 6000 kohta 131.3,SFS 6000,131.3,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | DIF Döner | Keittiössä loistevalaisimia, joiden putket ”hehkuu”. | SFS 6000 kohta 131.3 | kat_2_turvallisuutta_vahentava"
HF-00120,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,Ravintola Round,Tiskin takahuone liiketunnistimen kupu puuttuu. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 Liite 41A],Tiskin takahuone liiketunnistimen kupu puuttuu. Peruseristeiset johtimet kosketeltavissa.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Ravintola Round | Tiskin takahuone liiketunnistimen kupu puuttuu. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00121,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,Ravintola Round,Tiskin takahuoneen 3~PR johto kiinnittämättä [SFS 6000-5-52 taulukko A.52.1].,Tiskin takahuoneen 3~PR johto kiinnittämättä .,,SFS 6000-5-52 taulukko A.52.1,unparsed,SFS 6000-5-52 taulukko A.52.1,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Ravintola Round | Tiskin takahuoneen 3~PR johto kiinnittämättä . | SFS 6000-5-52 taulukko A.52.1 | kat_2_turvallisuutta_vahentava
HF-00122,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,Ravintola Round,RK-1 keskuksen RK-2 nousukaapeli vedonpoisto puutteellinen [SFS 6000.526.6].,RK-1 keskuksen RK-2 nousukaapeli vedonpoisto puutteellinen .,,SFS 6000.526.6,standard_clause,SFS 6000 kohta 526.6,SFS 6000,526.6,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Ravintola Round | RK-1 keskuksen RK-2 nousukaapeli vedonpoisto puutteellinen . | SFS 6000 kohta 526.6 | kat_2_turvallisuutta_vahentava
HF-00123,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,Ravintola Round,"Keskuksen alla kaapeleita, jotka on ilmeisesti poistettu käytöstä. Käytöstä poistosta ei täyttä varmuuttaa. Kaapelit tulisi päättää tai purkaa. [SFS 6000 Liite 41A]","Keskuksen alla kaapeleita, jotka on ilmeisesti poistettu käytöstä. Käytöstä poistosta ei täyttä varmuuttaa. Kaapelit tulisi päättää tai purkaa.",,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | Ravintola Round | Keskuksen alla kaapeleita, jotka on ilmeisesti poistettu käytöstä. Käytöstä poistosta ei täyttä varmuuttaa. Kaapelit tulisi päättää tai purkaa. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava"
HF-00124,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,B-talo 2krs hammaslääkäritilat,Mikäli ryhmittely G1; lääkintätiloista tulee olla SFS 6000.710.514.5.101 mukaiset piirustukset ja dokumentit. Niihin kuuluu esimerkiksi maadoitus- ja lisäpotentiaalintatasausjärjestelmien kaaviot.,Mikäli ryhmittely G1; lääkintätiloista tulee olla SFS 6000.710.514.5.101 mukaiset piirustukset ja dokumentit. Niihin kuuluu esimerkiksi maadoitus- ja lisäpotentiaalintatasausjärjestelmien kaaviot.,,,,,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo 2krs hammaslääkäritilat | Mikäli ryhmittely G1; lääkintätiloista tulee olla SFS 6000.710.514.5.101 mukaiset piirustukset ja dokumentit. Niihin kuuluu esimerkiksi maadoitus- ja lisäpotentiaalintatasausjärjestelmien kaaviot. |  | kat_2_turvallisuutta_vahentava
HF-00125,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,B-talo 2krs hammaslääkäritilat,"Mikäli ryhmittely G1; lääkintätilat pitää lisätä kohteen Huolto- ja kunnossapitosuunnitelmaan standardin kohdan SFS 6000.710.6.5 mukaisesti sisältäen lisäpotentiaalintasaus mittaukset kuuden vuoden välein, sekä vikavirtasuojien mittaus kuuden vuoden välein sekä vikavirta testipainikkeiden testaus vähintään vuosittain.","Mikäli ryhmittely G1; lääkintätilat pitää lisätä kohteen Huolto- ja kunnossapitosuunnitelmaan standardin kohdan SFS 6000.710.6.5 mukaisesti sisältäen lisäpotentiaalintasaus mittaukset kuuden vuoden välein, sekä vikavirtasuojien mittaus kuuden vuoden välein sekä vikavirta testipainikkeiden testaus vähintään vuosittain.",,,,,,,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo 2krs hammaslääkäritilat | Mikäli ryhmittely G1; lääkintätilat pitää lisätä kohteen Huolto- ja kunnossapitosuunnitelmaan standardin kohdan SFS 6000.710.6.5 mukaisesti sisältäen lisäpotentiaalintasaus mittaukset kuuden vuoden välein, sekä vikavirtasuojien mittaus kuuden vuoden välein sekä vikavirta testipainikkeiden testaus vähintään vuosittain. |  | kat_2_turvallisuutta_vahentava"
HF-00126,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,B-talo 2krs hammaslääkäritilat,huoneessa nro. 3 pistorasia ryhmätunnus 1.3 / keskuksen ryhmätunnus 2.2 (merkinnät ristissä). Ryhmässä vika päällä. Yhdistelmävikavirtasuojakytkin ei pysy päällä.,huoneessa nro. 3 pistorasia ryhmätunnus 1.3 / keskuksen ryhmätunnus 2.2 (merkinnät ristissä). Ryhmässä vika päällä. Yhdistelmävikavirtasuojakytkin ei pysy päällä.,,,,,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo 2krs hammaslääkäritilat | huoneessa nro. 3 pistorasia ryhmätunnus 1.3 / keskuksen ryhmätunnus 2.2 (merkinnät ristissä). Ryhmässä vika päällä. Yhdistelmävikavirtasuojakytkin ei pysy päällä. |  | kat_2_turvallisuutta_vahentava
HF-00127,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,B-talo 2krs hammaslääkäritilat,Hammaslääkäritilojen muutoksista ei ollut tarkastuksella käytössä käyttöönottotarkastuspöytäkirjaa [SFS 6000.710.6],Hammaslääkäritilojen muutoksista ei ollut tarkastuksella käytössä käyttöönottotarkastuspöytäkirjaa,,SFS 6000.710.6,standard_clause,SFS 6000 kohta 710.6,SFS 6000,710.6,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo 2krs hammaslääkäritilat | Hammaslääkäritilojen muutoksista ei ollut tarkastuksella käytössä käyttöönottotarkastuspöytäkirjaa | SFS 6000 kohta 710.6 | kat_2_turvallisuutta_vahentava
HF-00128,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,8. Suositukset,suositus,1,B-talo kellarissa poistumisreittiopaste valo ei toimi.,,,,,,,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | B-talo kellarissa poistumisreittiopaste valo ei toimi. |  |  | suositus
HF-00129,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,8. Suositukset,suositus,2,"A-talo Mehiläisen hammasproteesivalmistustilassa jatkojohtoja. Suositus on, että jatkojohtoja käytetään vain väliaikaisesti.",,,,,,,,,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | A-talo Mehiläisen hammasproteesivalmistustilassa jatkojohtoja. Suositus on, että jatkojohtoja käytetään vain väliaikaisesti. |  |  | suositus"
HF-00130,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,8. Suositukset,suositus,3,A-talo Mehiläisen aulatilassa valaisin ei toimi.,,,,,,,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | A-talo Mehiläisen aulatilassa valaisin ei toimi. |  |  | suositus
HF-00131,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,8. Suositukset,suositus,4,Liiketilakeskukset tulisi lisätä huolto- ja kunnossapitosuunnitelmaan.,,,,,,,,,,,määräaikainen | Signe och Ane Gyllenbergs stiftelse | Liiketilakeskukset tulisi lisätä huolto- ja kunnossapitosuunnitelmaan. |  |  | suositus
HF-00132,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/07 m#U00e4#U00e4r#U00e4aikaistarkastus yrj#U00f6nkatu 4.docx,määräaikainen,Signe och Ane Gyllenbergs stiftelse,"Yrjönkatu 4, 00120 Helsinki",1b,5.12.2025,8. Suositukset,suositus,5,"Mehiläisen hammasproteesi tiloissa käytetään vetokaapissa ainetta, jonka leimahduspiste on 10 ℃. Tulee selvittää, onko kohteesta olemassa räjähdyssuojausasiakirjaa. Jos ei niin sellainen tulisi tehdä. Mikäli johtaa räjähdysvaarallisen tilan tilaluokitukseen tulee tehdä sen mukaiset toimenpiteet. Räjähdyssuojausasiakirjasta säädetään tarkemmin Valtioneuvoston asetuksessa räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003. Työnantajan tulee asiasta huolehtia (Mehiläinen).",,,,,,,,,,,"määräaikainen | Signe och Ane Gyllenbergs stiftelse | Mehiläisen hammasproteesi tiloissa käytetään vetokaapissa ainetta, jonka leimahduspiste on 10 ℃. Tulee selvittää, onko kohteesta olemassa räjähdyssuojausasiakirjaa. Jos ei niin sellainen tulisi tehdä. Mikäli johtaa räjähdysvaarallisen tilan tilaluokitukseen tulee tehdä sen mukaiset toimenpiteet. Räjähdyssuojausasiakirjasta säädetään tarkemmin Valtioneuvoston asetuksessa räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003. Työnantajan tulee asiasta huolehtia (Mehiläinen). |  |  | suositus"
HF-00133,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Pyöräkorjaamo,Vanhan kotelokeskuksen varokkeiden ympärillä oleva kosketussuojalevy puuttuu. Jännitteiset osat ovat maallikon kosketeltavissa aiheuttaen merkittävän sähköiskuvaaran. Keskuksen kannen toinen sarana on myös rikki. Kts. kohta 12 liitteet. [SFS 6000 liite 41A],Vanhan kotelokeskuksen varokkeiden ympärillä oleva kosketussuojalevy puuttuu. Jännitteiset osat ovat maallikon kosketeltavissa aiheuttaen merkittävän sähköiskuvaaran. Keskuksen kannen toinen sarana on myös rikki. Kts. kohta 12 liitteet.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Lauttasaarentie 50 | Pyöräkorjaamo | Vanhan kotelokeskuksen varokkeiden ympärillä oleva kosketussuojalevy puuttuu. Jännitteiset osat ovat maallikon kosketeltavissa aiheuttaen merkittävän sähköiskuvaaran. Keskuksen kannen toinen sarana on myös rikki. Kts. kohta 12 liitteet. | SFS 6000 kohta liite 41A | kat_1_vakava
HF-00134,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,RK-IV2,K2 varokekannen lasi puuttuu. Jännitteinen osa maallikon kosketeltavissa [SFS 6000 liite 41A].,K2 varokekannen lasi puuttuu. Jännitteinen osa maallikon kosketeltavissa .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Lauttasaarentie 50 | RK-IV2 | K2 varokekannen lasi puuttuu. Jännitteinen osa maallikon kosketeltavissa . | SFS 6000 kohta liite 41A | kat_1_vakava
HF-00135,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,"Edellisen määräaikaistarkastuksen pöytäkirja ei käytettävissä. Se tulisi etsiä ja varmistaa, että puutteet korjattu. [Sähköturvallisuuslaki 1135/2016 51§]","Edellisen määräaikaistarkastuksen pöytäkirja ei käytettävissä. Se tulisi etsiä ja varmistaa, että puutteet korjattu.",,Sähköturvallisuuslaki 1135/2016 51§,law_section,Sähköturvallisuuslaki 1135/2016 51§,,,Sähköturvallisuuslaki 1135/2016,51§,"määräaikainen | KOy Lauttasaarentie 50 | Dokumentointi | Edellisen määräaikaistarkastuksen pöytäkirja ei käytettävissä. Se tulisi etsiä ja varmistaa, että puutteet korjattu. | Sähköturvallisuuslaki 1135/2016 51§ | kat_2_turvallisuutta_vahentava"
HF-00136,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Pääkeskus H.,Pääkeskuksen etukoje 10F1 katkaisija. Suunnitelmassa kytkinvaroke. Toteutus ja suunnitelma täsmää keskenään. [VNa 1434/2016 liitteen kohta 21],Pääkeskuksen etukoje 10F1 katkaisija. Suunnitelmassa kytkinvaroke. Toteutus ja suunnitelma täsmää keskenään.,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | KOy Lauttasaarentie 50 | Pääkeskus H. | Pääkeskuksen etukoje 10F1 katkaisija. Suunnitelmassa kytkinvaroke. Toteutus ja suunnitelma täsmää keskenään. | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00137,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Pääkeskus H.,Pääkeskuksen jonovarokkeiden merkinnät puutteelliset. Sulakekoko yms. ei käy merkinnästä ilmi. [VNa 1434/2016 liitteen kohta 21],Pääkeskuksen jonovarokkeiden merkinnät puutteelliset. Sulakekoko yms. ei käy merkinnästä ilmi.,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | KOy Lauttasaarentie 50 | Pääkeskus H. | Pääkeskuksen jonovarokkeiden merkinnät puutteelliset. Sulakekoko yms. ei käy merkinnästä ilmi. | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00138,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Pääkeskus H.,Jonovarokkeiden 13-16 yläpuolelta jännitteisten liittimien päältä puuttuu kosketussuojalevy. Rakenne ei ole IP1XB mukainen. [SFS 6000.729.410.3.7],Jonovarokkeiden 13-16 yläpuolelta jännitteisten liittimien päältä puuttuu kosketussuojalevy. Rakenne ei ole IP1XB mukainen.,,SFS 6000.729.410.3.7,standard_clause,SFS 6000 kohta 729.410.3.7,SFS 6000,729.410.3.7,,,määräaikainen | KOy Lauttasaarentie 50 | Pääkeskus H. | Jonovarokkeiden 13-16 yläpuolelta jännitteisten liittimien päältä puuttuu kosketussuojalevy. Rakenne ei ole IP1XB mukainen. | SFS 6000 kohta 729.410.3.7 | kat_2_turvallisuutta_vahentava
HF-00139,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,1krs pyörävarasto,"Katossa loisteputkivalaisin, jonka kytkentätilan kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A]","Katossa loisteputkivalaisin, jonka kytkentätilan kansi puuttuu. Peruseristeiset johtimet kosketeltavissa.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | KOy Lauttasaarentie 50 | 1krs pyörävarasto | Katossa loisteputkivalaisin, jonka kytkentätilan kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00140,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Näyttelytila keskuskomero,RK-11 keskuksen vieressä päättämätön MMJ tyyppinen kaapeli. [SFS 6000 liite 41A],RK-11 keskuksen vieressä päättämätön MMJ tyyppinen kaapeli.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Lauttasaarentie 50 | Näyttelytila keskuskomero | RK-11 keskuksen vieressä päättämätön MMJ tyyppinen kaapeli. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00141,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,8. Suositukset,suositus,1,"Pääkeskus In 2000 A. Sen pääkatkaisijan LSI- asetteluarvot minimissä. Laukaisuraja ensimmäisellä portaalla 800 A. Suositellaan, että katkaisija asetteluarvot lasketaan ja asetetaan vastaamaan laitteiston nimellisvirtaa, jotta vältytään virhelaukaisuilta (sähkökatkos). Järjestelmä ei ole selektiivinen muiden laitteiden kanssa. Pääkeskuksessa myös kompaktikatkaisija, jonka asetteluarvot syytä tarkastaa. Tarkastuksella ei saatu kantta auki ilman sähkökatkosta. Suositellaan tarkastamaan. Katkaisijoille hyvä tehdä koestus asetteluarvojen muuttamisen jälkeen.",,,,,,,,,,,"määräaikainen | KOy Lauttasaarentie 50 | Pääkeskus In 2000 A. Sen pääkatkaisijan LSI- asetteluarvot minimissä. Laukaisuraja ensimmäisellä portaalla 800 A. Suositellaan, että katkaisija asetteluarvot lasketaan ja asetetaan vastaamaan laitteiston nimellisvirtaa, jotta vältytään virhelaukaisuilta (sähkökatkos). Järjestelmä ei ole selektiivinen muiden laitteiden kanssa. Pääkeskuksessa myös kompaktikatkaisija, jonka asetteluarvot syytä tarkastaa. Tarkastuksella ei saatu kantta auki ilman sähkökatkosta. Suositellaan tarkastamaan. Katkaisijoille hyvä tehdä koestus asetteluarvojen muuttamisen jälkeen. |  |  | suositus"
HF-00142,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,8. Suositukset,suositus,2,"RK-KK keskuksen 44.2 ryhmän toiminta epänormaali, kun huomioi keskuksen merkinnät. Keskuksen merkintä viittaa siivouspistorasiaryhmään. Kun siivouspistorasiasta tehtiin vikavirtasuojan testaus sammui RK-KK tilasta valaisimet, eikä valaisimia saatu takaisin päälle.",,,,,,,,,,,"määräaikainen | KOy Lauttasaarentie 50 | RK-KK keskuksen 44.2 ryhmän toiminta epänormaali, kun huomioi keskuksen merkinnät. Keskuksen merkintä viittaa siivouspistorasiaryhmään. Kun siivouspistorasiasta tehtiin vikavirtasuojan testaus sammui RK-KK tilasta valaisimet, eikä valaisimia saatu takaisin päälle. |  |  | suositus"
HF-00143,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,määräaikainen,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,31.12.2025,8. Suositukset,suositus,3,"Suositellaan varmistamaan, että kiinteistöllä on maadoituselektrodi. Vuoden 1969 muuntamon maadoituskaavion mukaan maadoituselektrodina on käytetty ajanmukaisesti johtavia putkistoja maadoituselektrodina. Mikäli kohteessa tehty putkiremontteja, niin elektrodi saattanut remontin yhteydessä poistua. Tarkastuksella asia ei selvinnyt.",,,,,,,,,,,"määräaikainen | KOy Lauttasaarentie 50 | Suositellaan varmistamaan, että kiinteistöllä on maadoituselektrodi. Vuoden 1969 muuntamon maadoituskaavion mukaan maadoituselektrodina on käytetty ajanmukaisesti johtavia putkistoja maadoituselektrodina. Mikäli kohteessa tehty putkiremontteja, niin elektrodi saattanut remontin yhteydessä poistua. Tarkastuksella asia ei selvinnyt. |  |  | suositus"
HF-00144,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025 kaarenjalka 8.docx,määräaikainen,As. Oy Kaarenjalka 4 ja 6,"Kaarenjalka 8, 00940 Helsinki",1b,17.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Pysäköintihalli,"Pysäköintihallissa pistorasioita joiden ”läppä” on irronnut. Tarkastuksella ei saatu selvyyttä onko pistorasiat poistettu lopullisesti käytöstä, sillä ne olivat jännitteettömiä. [SFS 6000-521 ja 522.8.1.3]","Pysäköintihallissa pistorasioita joiden ”läppä” on irronnut. Tarkastuksella ei saatu selvyyttä onko pistorasiat poistettu lopullisesti käytöstä, sillä ne olivat jännitteettömiä.",,SFS 6000-521 ja 522.8.1.3,unparsed,SFS 6000-521 ja 522.8.1.3,,,,,"määräaikainen | As. Oy Kaarenjalka 4 ja 6 | Pysäköintihalli | Pysäköintihallissa pistorasioita joiden ”läppä” on irronnut. Tarkastuksella ei saatu selvyyttä onko pistorasiat poistettu lopullisesti käytöstä, sillä ne olivat jännitteettömiä. | SFS 6000-521 ja 522.8.1.3 | kat_2_turvallisuutta_vahentava"
HF-00145,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025 kaarenjalka 8.docx,määräaikainen,As. Oy Kaarenjalka 4 ja 6,"Kaarenjalka 8, 00940 Helsinki",1b,17.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Sähkötila,"Pääkeskuksen 24-40 kennon alla varokepesiä, joista puuttuu varokekansi. [SFS 6000 Liite 41A]","Pääkeskuksen 24-40 kennon alla varokepesiä, joista puuttuu varokekansi.",,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,"määräaikainen | As. Oy Kaarenjalka 4 ja 6 | Sähkötila | Pääkeskuksen 24-40 kennon alla varokepesiä, joista puuttuu varokekansi. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava"
HF-00146,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025 kaarenjalka 8.docx,määräaikainen,As. Oy Kaarenjalka 4 ja 6,"Kaarenjalka 8, 00940 Helsinki",1b,17.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Sähkötila,Pääkeskuksen 24-40 kennon alla peruseristeiset johtimet kosketeltavissa. Sulakkeen vaihtaminen ei ole turvallista. Kannen saa auki ilman työkalua tai avainta. [SFS 6000 Liite 41A],Pääkeskuksen 24-40 kennon alla peruseristeiset johtimet kosketeltavissa. Sulakkeen vaihtaminen ei ole turvallista. Kannen saa auki ilman työkalua tai avainta.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | As. Oy Kaarenjalka 4 ja 6 | Sähkötila | Pääkeskuksen 24-40 kennon alla peruseristeiset johtimet kosketeltavissa. Sulakkeen vaihtaminen ei ole turvallista. Kannen saa auki ilman työkalua tai avainta. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00147,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025 kaarenjalka 8.docx,määräaikainen,As. Oy Kaarenjalka 4 ja 6,"Kaarenjalka 8, 00940 Helsinki",1b,17.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Sähkötila,Pääkeskuksessa irrallisia liittimiä. [ SFS 640:2016 kohta I8.6.3],Pääkeskuksessa irrallisia liittimiä.,,SFS 640:2016 kohta I8.6.3,unparsed,SFS 640:2016 kohta I8.6.3,,,,,määräaikainen | As. Oy Kaarenjalka 4 ja 6 | Sähkötila | Pääkeskuksessa irrallisia liittimiä. | SFS 640:2016 kohta I8.6.3 | kat_2_turvallisuutta_vahentava
HF-00148,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025 kaarenjalka 8.docx,määräaikainen,As. Oy Kaarenjalka 4 ja 6,"Kaarenjalka 8, 00940 Helsinki",1b,17.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Sähkötila,Pääkeskuksen päällä MCMK tyyppinen kaapeli kiinnittämättä.,Pääkeskuksen päällä MCMK tyyppinen kaapeli kiinnittämättä.,,,,,,,,,määräaikainen | As. Oy Kaarenjalka 4 ja 6 | Sähkötila | Pääkeskuksen päällä MCMK tyyppinen kaapeli kiinnittämättä. |  | kat_2_turvallisuutta_vahentava
HF-00149,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025 kaarenjalka 8.docx,määräaikainen,As. Oy Kaarenjalka 4 ja 6,"Kaarenjalka 8, 00940 Helsinki",1b,17.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Dokumentointi,"Edellisestä määräaikaistarkastuksesta ei pöytäkirjaa eikä kohteella tarkastuksesta kertovaa tarraa. [Sähköturvallisuuslaki 1135/2016, 51 §]",Edellisestä määräaikaistarkastuksesta ei pöytäkirjaa eikä kohteella tarkastuksesta kertovaa tarraa.,,"Sähköturvallisuuslaki 1135/2016, 51 §",law_section,Sähköturvallisuuslaki 1135/2016 51§,,,Sähköturvallisuuslaki 1135/2016,51§,määräaikainen | As. Oy Kaarenjalka 4 ja 6 | Dokumentointi | Edellisestä määräaikaistarkastuksesta ei pöytäkirjaa eikä kohteella tarkastuksesta kertovaa tarraa. | Sähköturvallisuuslaki 1135/2016 51§ | kat_2_turvallisuutta_vahentava
