historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00150,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Autohalli,"Sähköautonlataus asennuksista ei löytynyt tarkastuksella käyttöönottotarkastuspöytäkirjaa, eikä varmennustarkastustodistusta. Sähköautonlatauskeskukseen ei ole myöskään kiinnitetty sähköturvallisuuslain vaatimaa tarkastustarraa, joka kiinnitetään laitteistoon tarkastuksen yhteydessä. Asennukset valmistuneet 14.12.2018. [Sähköturvallisuuslaki 1135/2016 43 § ja 46 §]","Sähköautonlataus asennuksista ei löytynyt tarkastuksella käyttöönottotarkastuspöytäkirjaa, eikä varmennustarkastustodistusta. Sähköautonlatauskeskukseen ei ole myöskään kiinnitetty sähköturvallisuuslain vaatimaa tarkastustarraa, joka kiinnitetään laitteistoon tarkastuksen yhteydessä. Asennukset valmistuneet 14.12.2018.",,Sähköturvallisuuslaki 1135/2016 43 § ja 46 §,law_section,Sähköturvallisuuslaki 1135/2016 43§,,,Sähköturvallisuuslaki 1135/2016,43§,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | Autohalli | Sähköautonlataus asennuksista ei löytynyt tarkastuksella käyttöönottotarkastuspöytäkirjaa, eikä varmennustarkastustodistusta. Sähköautonlatauskeskukseen ei ole myöskään kiinnitetty sähköturvallisuuslain vaatimaa tarkastustarraa, joka kiinnitetään laitteistoon tarkastuksen yhteydessä. Asennukset valmistuneet 14.12.2018. | Sähköturvallisuuslaki 1135/2016 43§ | kat_2_turvallisuutta_vahentava"
HF-00151,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Autohalli,"Sähköauton latauslaitteilla ei ole 6 mA DC vikavirtasuojausta. Vikavirtasuojaus latauslaitteissa on A-tyyppiä. Valmistajan ohjeen mukaan A-tyypin vikavirtasuoja on laitteessa vakiona ja B-tyypin vikavirtasuoja optiona. Laitteiden suojaus vaatii B-tyypin vikavirtasuojan, jossa on DC-komponentin tunnistus. Laitteiston manuaalissa ei myöskään mainita, että siinä olisi soveltuva 6mA DC suoja. [SFS 6000-722.531.3.101:2017]","Sähköauton latauslaitteilla ei ole 6 mA DC vikavirtasuojausta. Vikavirtasuojaus latauslaitteissa on A-tyyppiä. Valmistajan ohjeen mukaan A-tyypin vikavirtasuoja on laitteessa vakiona ja B-tyypin vikavirtasuoja optiona. Laitteiden suojaus vaatii B-tyypin vikavirtasuojan, jossa on DC-komponentin tunnistus. Laitteiston manuaalissa ei myöskään mainita, että siinä olisi soveltuva 6mA DC suoja.",,SFS 6000-722.531.3.101:2017,unparsed,SFS 6000-722.531.3.101:2017,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | Autohalli | Sähköauton latauslaitteilla ei ole 6 mA DC vikavirtasuojausta. Vikavirtasuojaus latauslaitteissa on A-tyyppiä. Valmistajan ohjeen mukaan A-tyypin vikavirtasuoja on laitteessa vakiona ja B-tyypin vikavirtasuoja optiona. Laitteiden suojaus vaatii B-tyypin vikavirtasuojan, jossa on DC-komponentin tunnistus. Laitteiston manuaalissa ei myöskään mainita, että siinä olisi soveltuva 6mA DC suoja. | SFS 6000-722.531.3.101:2017 | kat_2_turvallisuutta_vahentava"
HF-00152,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Lämmönjakohuone,"Rakennuksen ulkopuolelta sen sisälle tulevia johtavia osia, kuten kaukolämpö ja kaukokylmäputkia ei ole liitetty rakennuksen potentiaalintasaukseen. Putkistot tulee liittää potentiaalintasaukseen niin läheltä rakennuksen sisääntulokohtaa kuin mahdollista. [SFS 6000-411.3.1.2:2012]","Rakennuksen ulkopuolelta sen sisälle tulevia johtavia osia, kuten kaukolämpö ja kaukokylmäputkia ei ole liitetty rakennuksen potentiaalintasaukseen. Putkistot tulee liittää potentiaalintasaukseen niin läheltä rakennuksen sisääntulokohtaa kuin mahdollista.",,SFS 6000-411.3.1.2:2012,unparsed,SFS 6000-411.3.1.2:2012,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | Lämmönjakohuone | Rakennuksen ulkopuolelta sen sisälle tulevia johtavia osia, kuten kaukolämpö ja kaukokylmäputkia ei ole liitetty rakennuksen potentiaalintasaukseen. Putkistot tulee liittää potentiaalintasaukseen niin läheltä rakennuksen sisääntulokohtaa kuin mahdollista. | SFS 6000-411.3.1.2:2012 | kat_2_turvallisuutta_vahentava"
HF-00153,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Koko kohde,"Sähkökeskuksien suunnitelmat, merkinnät ja toteutus ei vastaa kaikilta osin todellista. Puutteita useissa keskuksissa. Tarkempi merkintäpuutteiden yksilöinti on ISS tekemässä sähköhuoltotarkastusraportissa, joka tehty 2.1.2024. [Vna 1434/2016 liitteen kohta 21]","Sähkökeskuksien suunnitelmat, merkinnät ja toteutus ei vastaa kaikilta osin todellista. Puutteita useissa keskuksissa. Tarkempi merkintäpuutteiden yksilöinti on ISS tekemässä sähköhuoltotarkastusraportissa, joka tehty 2.1.2024.",,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | Koko kohde | Sähkökeskuksien suunnitelmat, merkinnät ja toteutus ei vastaa kaikilta osin todellista. Puutteita useissa keskuksissa. Tarkempi merkintäpuutteiden yksilöinti on ISS tekemässä sähköhuoltotarkastusraportissa, joka tehty 2.1.2024. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00154,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,SPK1,"Savunpoistokeskuksen SPK1 riviliittimiin 142, 143 ja 141, 143 on kytketty kaksi tehovastusta. Ainakin toinen vastuksista on kytketty 230VAC verkkosähköön ja se käy todella kuumana. Lämpö on polttanut vastuksen jalalle teipatun eristeen puhki, niin että eristävyys ei toimi. Kuumat vastukset aiheuttaa keskuksen sisällä palo, -sekä sähköiskun vaaran huomioituna heikentyneet eristeet. [SFS 6000-131:2012]","Savunpoistokeskuksen SPK1 riviliittimiin 142, 143 ja 141, 143 on kytketty kaksi tehovastusta. Ainakin toinen vastuksista on kytketty 230VAC verkkosähköön ja se käy todella kuumana. Lämpö on polttanut vastuksen jalalle teipatun eristeen puhki, niin että eristävyys ei toimi. Kuumat vastukset aiheuttaa keskuksen sisällä palo, -sekä sähköiskun vaaran huomioituna heikentyneet eristeet.",,SFS 6000-131:2012,unparsed,SFS 6000-131:2012,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | SPK1 | Savunpoistokeskuksen SPK1 riviliittimiin 142, 143 ja 141, 143 on kytketty kaksi tehovastusta. Ainakin toinen vastuksista on kytketty 230VAC verkkosähköön ja se käy todella kuumana. Lämpö on polttanut vastuksen jalalle teipatun eristeen puhki, niin että eristävyys ei toimi. Kuumat vastukset aiheuttaa keskuksen sisällä palo, -sekä sähköiskun vaaran huomioituna heikentyneet eristeet. | SFS 6000-131:2012 | kat_2_turvallisuutta_vahentava"
HF-00155,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,SPK1,Keskuksessa avonaisia kaapeliläpivientejä. Kotelointi luokka ei ole luokittelun mukainen. [SFS 6000 729X2.2:2012],Keskuksessa avonaisia kaapeliläpivientejä. Kotelointi luokka ei ole luokittelun mukainen.,,SFS 6000 729X2.2:2012,unparsed,SFS 6000 729X2.2:2012,,,,,määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | SPK1 | Keskuksessa avonaisia kaapeliläpivientejä. Kotelointi luokka ei ole luokittelun mukainen. | SFS 6000 729X2.2:2012 | kat_2_turvallisuutta_vahentava
HF-00156,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,RK121,keskuksesta puuttuu huomattavan paljon kansiruuveja. [Vna 1434/2016 liite],keskuksesta puuttuu huomattavan paljon kansiruuveja.,,Vna 1434/2016 liite,unparsed,Vna 1434/2016 liite,,,,,määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | RK121 | keskuksesta puuttuu huomattavan paljon kansiruuveja. | Vna 1434/2016 liite | kat_2_turvallisuutta_vahentava
HF-00157,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,NK1 huone,Turvavalaisimen kupu on rikki. Se on kiinnitetty nippusiteellä. [Vna 1434/2016 liite],Turvavalaisimen kupu on rikki. Se on kiinnitetty nippusiteellä.,,Vna 1434/2016 liite,unparsed,Vna 1434/2016 liite,,,,,määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | NK1 huone | Turvavalaisimen kupu on rikki. Se on kiinnitetty nippusiteellä. | Vna 1434/2016 liite | kat_2_turvallisuutta_vahentava
HF-00158,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,SPK2,SPK2 keskuksen kannen lukitus on rikki. Kansi ei aukea. [Vna 1434/2016 liite],SPK2 keskuksen kannen lukitus on rikki. Kansi ei aukea.,,Vna 1434/2016 liite,unparsed,Vna 1434/2016 liite,,,,,määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | SPK2 | SPK2 keskuksen kannen lukitus on rikki. Kansi ei aukea. | Vna 1434/2016 liite | kat_2_turvallisuutta_vahentava
HF-00159,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,SPK2,SPK2 keskuksen sisällä irrallinen rasialiitin [SFS 640:2016 kohta I8.6.3].,SPK2 keskuksen sisällä irrallinen rasialiitin .,,SFS 640:2016 kohta I8.6.3,unparsed,SFS 640:2016 kohta I8.6.3,,,,,määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | SPK2 | SPK2 keskuksen sisällä irrallinen rasialiitin . | SFS 640:2016 kohta I8.6.3 | kat_2_turvallisuutta_vahentava
HF-00160,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,RK51,"RK51 keskuksen sisällä ryhmäjohto, joka irrotettu riviliittimiltä. Johtimet kuorittuna. Päätettävä asianmukaisesti. [Vna 1434/2016 liite]","RK51 keskuksen sisällä ryhmäjohto, joka irrotettu riviliittimiltä. Johtimet kuorittuna. Päätettävä asianmukaisesti.",,Vna 1434/2016 liite,unparsed,Vna 1434/2016 liite,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | RK51 | RK51 keskuksen sisällä ryhmäjohto, joka irrotettu riviliittimiltä. Johtimet kuorittuna. Päätettävä asianmukaisesti. | Vna 1434/2016 liite | kat_2_turvallisuutta_vahentava"
HF-00161,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,RK51 keskustila,"Keskustilassa on RK51 keskusta syöttävä jakelukiskojärjestelmä, jonka virranottimen käyttöohjeet ja merkintä puuttuvat. Virran ottimen kanteen tulee merkata miten suuret sulakkeet sisällä on. Virran ottimen kannen mekanismi toimii niin, että kun kannen avaa kytkeytyy R51 keskus irti verkosta. Kanteen tulee kiinnittää ohje, jotta turvallinen käyttö on mahdollista. [Vna 1434/2016 liitteen kohta 20]","Keskustilassa on RK51 keskusta syöttävä jakelukiskojärjestelmä, jonka virranottimen käyttöohjeet ja merkintä puuttuvat. Virran ottimen kanteen tulee merkata miten suuret sulakkeet sisällä on. Virran ottimen kannen mekanismi toimii niin, että kun kannen avaa kytkeytyy R51 keskus irti verkosta. Kanteen tulee kiinnittää ohje, jotta turvallinen käyttö on mahdollista.",,Vna 1434/2016 liitteen kohta 20,unparsed,Vna 1434/2016 liitteen kohta 20,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | RK51 keskustila | Keskustilassa on RK51 keskusta syöttävä jakelukiskojärjestelmä, jonka virranottimen käyttöohjeet ja merkintä puuttuvat. Virran ottimen kanteen tulee merkata miten suuret sulakkeet sisällä on. Virran ottimen kannen mekanismi toimii niin, että kun kannen avaa kytkeytyy R51 keskus irti verkosta. Kanteen tulee kiinnittää ohje, jotta turvallinen käyttö on mahdollista. | Vna 1434/2016 liitteen kohta 20 | kat_2_turvallisuutta_vahentava"
HF-00162,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,RKLVI013,Riviliitintilassa irrallisia liittimiä [SFS 640:2016 kohta I8.6.3].,Riviliitintilassa irrallisia liittimiä .,,SFS 640:2016 kohta I8.6.3,unparsed,SFS 640:2016 kohta I8.6.3,,,,,määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | RKLVI013 | Riviliitintilassa irrallisia liittimiä . | SFS 640:2016 kohta I8.6.3 | kat_2_turvallisuutta_vahentava
HF-00163,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,8. Suositukset,suositus,1,"Kohteen katkaisijoille on tehty huolto/koestus viimeksi 2018 vuonna. Suositellaan, että huolto/koestus tehdään vähintään viiden vuoden välein tai noudattaen valmistajan ohjeita. Huolto-ohjelmaan kannattaa lisätä kompaktikatkaisijat, kuten pääkeskuksen ryhmän nro. 38 NSX kompaktikatkaisija.",,,,,,,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | Kohteen katkaisijoille on tehty huolto/koestus viimeksi 2018 vuonna. Suositellaan, että huolto/koestus tehdään vähintään viiden vuoden välein tai noudattaen valmistajan ohjeita. Huolto-ohjelmaan kannattaa lisätä kompaktikatkaisijat, kuten pääkeskuksen ryhmän nro. 38 NSX kompaktikatkaisija. |  |  | suositus"
HF-00164,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,8. Suositukset,suositus,2,"NK1 keskuksen pääkatkaisijan ensimmäinen laukaisuporras on aseteltu 0,5*1250A =625A. NK1 keskuksen lähtö nro 30 on varustettu 630A gg sulakkeella. Suojat eivät ole keskenään selektiivisiä. Ryhmän 30 jälkeisten asennusten vika voi aiheuttaa pääkatkaisijan avautumisen. Suositellaan tarkempaa tarkastelua suojalaitteiden asettelun ja valittujen sulakkeiden välillä kyseisessä tapauksessa.",,,,,,,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | NK1 keskuksen pääkatkaisijan ensimmäinen laukaisuporras on aseteltu 0,5*1250A =625A. NK1 keskuksen lähtö nro 30 on varustettu 630A gg sulakkeella. Suojat eivät ole keskenään selektiivisiä. Ryhmän 30 jälkeisten asennusten vika voi aiheuttaa pääkatkaisijan avautumisen. Suositellaan tarkempaa tarkastelua suojalaitteiden asettelun ja valittujen sulakkeiden välillä kyseisessä tapauksessa. |  |  | suositus"
HF-00165,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/Saty-maaraaikaistarkastuspoytakirja-2025.docx,määräaikainen,Kiinteistö Oy Alvar Aallonkatu 1,"Alvar Aallonkatu 1, 00100 Helsinki",1b,21.1.2025,8. Suositukset,suositus,3,"Suositellaan vikavirtasuojien testausta testipainikkeesta ½ vuoden välein. Keskuksissa on tarra, joka opastaa testaamaan vikavirtasuojat määrävälein.",,,,,,,,,,,"määräaikainen | Kiinteistö Oy Alvar Aallonkatu 1 | Suositellaan vikavirtasuojien testausta testipainikkeesta ½ vuoden välein. Keskuksissa on tarra, joka opastaa testaamaan vikavirtasuojat määrävälein. |  |  | suositus"
HF-00166,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Pyöräkorjaamo,Vanhan kotelokeskuksen varokkeiden ympärillä oleva kosketussuojalevy puuttuu. Jännitteiset osat ovat maallikon kosketeltavissa aiheuttaen merkittävän sähköiskuvaaran. Keskuksen kannen toinen sarana on myös rikki. Kts. kohta 12 liitteet. [SFS 6000 liite 41A],Vanhan kotelokeskuksen varokkeiden ympärillä oleva kosketussuojalevy puuttuu. Jännitteiset osat ovat maallikon kosketeltavissa aiheuttaen merkittävän sähköiskuvaaran. Keskuksen kannen toinen sarana on myös rikki. Kts. kohta 12 liitteet.,OK/RL (uusintatarkastus),SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | KOy Lauttasaarentie 50 | Pyöräkorjaamo | Vanhan kotelokeskuksen varokkeiden ympärillä oleva kosketussuojalevy puuttuu. Jännitteiset osat ovat maallikon kosketeltavissa aiheuttaen merkittävän sähköiskuvaaran. Keskuksen kannen toinen sarana on myös rikki. Kts. kohta 12 liitteet. | SFS 6000 kohta liite 41A | kat_1_vakava
HF-00167,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,RK-IV2,K2 varokekannen lasi puuttuu. Jännitteinen osa maallikon kosketeltavissa [SFS 6000 liite 41A].,K2 varokekannen lasi puuttuu. Jännitteinen osa maallikon kosketeltavissa .,OK/RL (uusintatarkastus),SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | KOy Lauttasaarentie 50 | RK-IV2 | K2 varokekannen lasi puuttuu. Jännitteinen osa maallikon kosketeltavissa . | SFS 6000 kohta liite 41A | kat_1_vakava
HF-00168,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,"Edellisen määräaikaistarkastuksen pöytäkirja ei käytettävissä. Se tulisi etsiä ja varmistaa, että puutteet korjattu. [Sähköturvallisuuslaki 1135/2016 51§]","Edellisen määräaikaistarkastuksen pöytäkirja ei käytettävissä. Se tulisi etsiä ja varmistaa, että puutteet korjattu.",,Sähköturvallisuuslaki 1135/2016 51§,law_section,Sähköturvallisuuslaki 1135/2016 51§,,,Sähköturvallisuuslaki 1135/2016,51§,"uusinta | KOy Lauttasaarentie 50 | Dokumentointi | Edellisen määräaikaistarkastuksen pöytäkirja ei käytettävissä. Se tulisi etsiä ja varmistaa, että puutteet korjattu. | Sähköturvallisuuslaki 1135/2016 51§ | kat_2_turvallisuutta_vahentava"
HF-00169,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Pääkeskus H.,Pääkeskuksen etukoje 10F1 katkaisija. Suunnitelmassa kytkinvaroke. Toteutus ja suunnitelma täsmää keskenään. [VNa 1434/2016 liitteen kohta 21],Pääkeskuksen etukoje 10F1 katkaisija. Suunnitelmassa kytkinvaroke. Toteutus ja suunnitelma täsmää keskenään.,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | KOy Lauttasaarentie 50 | Pääkeskus H. | Pääkeskuksen etukoje 10F1 katkaisija. Suunnitelmassa kytkinvaroke. Toteutus ja suunnitelma täsmää keskenään. | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00170,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Pääkeskus H.,Pääkeskuksen jonovarokkeiden merkinnät puutteelliset. Sulakekoko yms. ei käy merkinnästä ilmi. [VNa 1434/2016 liitteen kohta 21],Pääkeskuksen jonovarokkeiden merkinnät puutteelliset. Sulakekoko yms. ei käy merkinnästä ilmi.,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | KOy Lauttasaarentie 50 | Pääkeskus H. | Pääkeskuksen jonovarokkeiden merkinnät puutteelliset. Sulakekoko yms. ei käy merkinnästä ilmi. | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00171,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Pääkeskus H.,Jonovarokkeiden 13-16 yläpuolelta jännitteisten liittimien päältä puuttuu kosketussuojalevy. Rakenne ei ole IP1XB mukainen. [SFS 6000.729.410.3.7],Jonovarokkeiden 13-16 yläpuolelta jännitteisten liittimien päältä puuttuu kosketussuojalevy. Rakenne ei ole IP1XB mukainen.,,SFS 6000.729.410.3.7,standard_clause,SFS 6000 kohta 729.410.3.7,SFS 6000,729.410.3.7,,,uusinta | KOy Lauttasaarentie 50 | Pääkeskus H. | Jonovarokkeiden 13-16 yläpuolelta jännitteisten liittimien päältä puuttuu kosketussuojalevy. Rakenne ei ole IP1XB mukainen. | SFS 6000 kohta 729.410.3.7 | kat_2_turvallisuutta_vahentava
HF-00172,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,1krs pyörävarasto,"Katossa loisteputkivalaisin, jonka kytkentätilan kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A]","Katossa loisteputkivalaisin, jonka kytkentätilan kansi puuttuu. Peruseristeiset johtimet kosketeltavissa.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | KOy Lauttasaarentie 50 | 1krs pyörävarasto | Katossa loisteputkivalaisin, jonka kytkentätilan kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00173,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Näyttelytila keskuskomero,RK-11 keskuksen vieressä päättämätön MMJ tyyppinen kaapeli. [SFS 6000 liite 41A],RK-11 keskuksen vieressä päättämätön MMJ tyyppinen kaapeli.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | KOy Lauttasaarentie 50 | Näyttelytila keskuskomero | RK-11 keskuksen vieressä päättämätön MMJ tyyppinen kaapeli. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00174,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,8. Suositukset,suositus,1,"Pääkeskus In 2000 A. Sen pääkatkaisijan LSI- asetteluarvot minimissä. Laukaisuraja ensimmäisellä portaalla 800 A. Suositellaan, että katkaisija asetteluarvot lasketaan ja asetetaan vastaamaan laitteiston nimellisvirtaa, jotta vältytään virhelaukaisuilta (sähkökatkos). Järjestelmä ei ole selektiivinen muiden laitteiden kanssa. Pääkeskuksessa myös kompaktikatkaisija, jonka asetteluarvot syytä tarkastaa. Tarkastuksella ei saatu kantta auki ilman sähkökatkosta. Suositellaan tarkastamaan. Katkaisijoille hyvä tehdä koestus asetteluarvojen muuttamisen jälkeen.",,,,,,,,,,,"uusinta | KOy Lauttasaarentie 50 | Pääkeskus In 2000 A. Sen pääkatkaisijan LSI- asetteluarvot minimissä. Laukaisuraja ensimmäisellä portaalla 800 A. Suositellaan, että katkaisija asetteluarvot lasketaan ja asetetaan vastaamaan laitteiston nimellisvirtaa, jotta vältytään virhelaukaisuilta (sähkökatkos). Järjestelmä ei ole selektiivinen muiden laitteiden kanssa. Pääkeskuksessa myös kompaktikatkaisija, jonka asetteluarvot syytä tarkastaa. Tarkastuksella ei saatu kantta auki ilman sähkökatkosta. Suositellaan tarkastamaan. Katkaisijoille hyvä tehdä koestus asetteluarvojen muuttamisen jälkeen. |  |  | suositus"
HF-00175,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,8. Suositukset,suositus,2,"RK-KK keskuksen 44.2 ryhmän toiminta epänormaali, kun huomioi keskuksen merkinnät. Keskuksen merkintä viittaa siivouspistorasiaryhmään. Kun siivouspistorasiasta tehtiin vikavirtasuojan testaus sammui RK-KK tilasta valaisimet, eikä valaisimia saatu takaisin päälle.",,,,,,,,,,,"uusinta | KOy Lauttasaarentie 50 | RK-KK keskuksen 44.2 ryhmän toiminta epänormaali, kun huomioi keskuksen merkinnät. Keskuksen merkintä viittaa siivouspistorasiaryhmään. Kun siivouspistorasiasta tehtiin vikavirtasuojan testaus sammui RK-KK tilasta valaisimet, eikä valaisimia saatu takaisin päälle. |  |  | suositus"
HF-00176,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/UUSINTA maaraaikaistarkastuspoytakirja lauttasaarentie 50.docx,uusinta,KOy Lauttasaarentie 50,"Lauttasaarentie 50, 00200 Helsinki",2c,22.3.2026,8. Suositukset,suositus,3,"Suositellaan varmistamaan, että kiinteistöllä on maadoituselektrodi. Vuoden 1969 muuntamon maadoituskaavion mukaan maadoituselektrodina on käytetty ajanmukaisesti johtavia putkistoja maadoituselektrodina. Mikäli kohteessa tehty putkiremontteja, niin elektrodi saattanut remontin yhteydessä poistua. Tarkastuksella asia ei selvinnyt.",,,,,,,,,,,"uusinta | KOy Lauttasaarentie 50 | Suositellaan varmistamaan, että kiinteistöllä on maadoituselektrodi. Vuoden 1969 muuntamon maadoituskaavion mukaan maadoituselektrodina on käytetty ajanmukaisesti johtavia putkistoja maadoituselektrodina. Mikäli kohteessa tehty putkiremontteja, niin elektrodi saattanut remontin yhteydessä poistua. Tarkastuksella asia ei selvinnyt. |  |  | suositus"
HF-00177,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Huolto- ja kunnossapito-ohjelma,"Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. [Sähköturvallisuuslaki 1135/2016; 48 §]","Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja.",OK/RL,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"uusinta | Finavia Oyj | Huolto- ja kunnossapito-ohjelma | Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava"
HF-00178,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,RSA,"Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää. [VNa 576/2003; 8 §]","Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää.",Puutelista tiloista tehty osana RSA laadintaa (ATEX riskien kartoitus). Puutteet pääosin korjattu. RSA viimeistely käynnissä.,VNa 576/2003; 8 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,"uusinta | Finavia Oyj | RSA | Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_1_vakava"
HF-00179,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu [VNa 1434/2016 liitteen kohta 21].,Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Dokumentointi | Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00180,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5],Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla.,,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,,,,,uusinta | Finavia Oyj | Dokumentointi | Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava
HF-00181,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Dokumentointi,Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta.,Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00182,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Dokumentointi,MA01 muuntamon varmennustarkastuksen puutteita korjaamatta.,MA01 muuntamon varmennustarkastuksen puutteita korjaamatta.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | MA01 muuntamon varmennustarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00183,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,MA03,Muuntamon jännitteenkoetin ei toimi.,Muuntamon jännitteenkoetin ei toimi.,,,,,,,,,uusinta | Finavia Oyj | MA03 | Muuntamon jännitteenkoetin ei toimi. |  | kat_2_turvallisuutta_vahentava
HF-00184,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,MA03,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,uusinta | Finavia Oyj | MA03 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00185,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,MA03,"Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. [VNa 1434/2016 liitteen kohta 21].","Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. .",,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"uusinta | Finavia Oyj | MA03 | Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00186,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Työkonesuoja,Pääkeskuksen K2-varokekansia puuttuu [SFS 6000 liite 41A].,Pääkeskuksen K2-varokekansia puuttuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Työkonesuoja | Pääkeskuksen K2-varokekansia puuttuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00187,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Työkonesuoja,Pääkeskuksen kansista puuttuu kansiruuveja [SFS 6000 liite 41A].,Pääkeskuksen kansista puuttuu kansiruuveja .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Työkonesuoja | Pääkeskuksen kansista puuttuu kansiruuveja . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00188,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Työkonesuoja,Pääkeskuksessa irrallisia rasialiittimiä [SFS käsikirja 640].,Pääkeskuksessa irrallisia rasialiittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,uusinta | Finavia Oyj | Työkonesuoja | Pääkeskuksessa irrallisia rasialiittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00189,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,Työkonesuoja,Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena [SFS 6000.421].,Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena .,,SFS 6000.421,standard_clause,SFS 6000 kohta 421,SFS 6000,421,,,uusinta | Finavia Oyj | Työkonesuoja | Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena . | SFS 6000 kohta 421 | kat_2_turvallisuutta_vahentava
HF-00190,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,Monitoimikeskuksen lentokonesuojan pääty,"Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A].","Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | Finavia Oyj | Monitoimikeskuksen lentokonesuojan pääty | Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00191,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,Lentokonehalli,RK-IV keskus irronnut seinästä.,RK-IV keskus irronnut seinästä.,,,,,,,,,uusinta | Finavia Oyj | Lentokonehalli | RK-IV keskus irronnut seinästä. |  | kat_2_turvallisuutta_vahentava
HF-00192,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,Lentokonehalli,JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin [VNa 1434/2016 liitteen kohta 21].,JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Lentokonehalli | JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00193,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,Monitoimikeskus,Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena [SFS 6000.421].,Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena .,,SFS 6000.421,standard_clause,SFS 6000 kohta 421,SFS 6000,421,,,uusinta | Finavia Oyj | Monitoimikeskus | Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena . | SFS 6000 kohta 421 | kat_2_turvallisuutta_vahentava
HF-00194,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Terminaalin trukin lataus,"RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta. [VNa 576/2003; 7 §]","RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta.",Uusi RSA,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,"uusinta | Finavia Oyj | Terminaalin trukin lataus | RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava"
HF-00195,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,Bussiterminaali,"Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A].","Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | Finavia Oyj | Bussiterminaali | Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00196,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Bussiterminaali,Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten [SFS 6000.522.8].,Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten .,,SFS 6000.522.8,standard_clause,SFS 6000 kohta 522.8,SFS 6000,522.8,,,uusinta | Finavia Oyj | Bussiterminaali | Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten . | SFS 6000 kohta 522.8 | kat_2_turvallisuutta_vahentava
HF-00197,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,MA02,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,uusinta | Finavia Oyj | MA02 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
