historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00198,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,MA02,Muuntamon varoituskilpisetti puuttuu. [SFS 6001.8.9],Muuntamon varoituskilpisetti puuttuu.,,SFS 6001.8.9,standard_clause,SFS 6001 kohta 8.9,SFS 6001,8.9,,,uusinta | Finavia Oyj | MA02 | Muuntamon varoituskilpisetti puuttuu. | SFS 6001 kohta 8.9 | kat_2_turvallisuutta_vahentava
HF-00199,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,Dokumentointi,Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein. [SFS-EN 60079-17 kohta 4.4],Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein.,"Uusi RSA, lisätty aiheena huolto- ja kunnossapitosuunnitelmaan.",SFS-EN 60079-17 kohta 4.4,standard_clause,SFS-EN 60079-17 kohta 4.4,SFS-EN 60079-17,4.4,,,uusinta | Finavia Oyj | Dokumentointi | Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein. | SFS-EN 60079-17 kohta 4.4 | kat_2_turvallisuutta_vahentava
HF-00200,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,Terminaalin varavoimakone,Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu. [VNa 576/2003; 7 §],Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu.,OK/RL,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Terminaalin varavoimakone | Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00201,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,6 kV varavoimaverkko,"6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty. [Sähköturvallisuuslaki 1135/2016; 48 §, ja SFS-EN 50107-1]","6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty.",,"Sähköturvallisuuslaki 1135/2016; 48 §, ja SFS-EN 50107-1",law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"uusinta | Finavia Oyj | 6 kV varavoimaverkko | 6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava"
HF-00202,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,MA02,"Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5]","Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty.",,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5,,,,,"uusinta | Finavia Oyj | MA02 | Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava"
HF-00203,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,MA04,RK1 keskuksen alla päättämätön kaapeli [SFS 6000 liite 41A].,RK1 keskuksen alla päättämätön kaapeli .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | MA04 | RK1 keskuksen alla päättämätön kaapeli . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00204,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,MA04,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,uusinta | Finavia Oyj | MA04 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00205,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,MA04,"Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä.","Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä.",,,,,,,,,"uusinta | Finavia Oyj | MA04 | Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä. |  | kat_2_turvallisuutta_vahentava"
HF-00206,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,ZF,~3 voimapistorasian läppä rikki.,~3 voimapistorasian läppä rikki.,,,,,,,,,uusinta | Finavia Oyj | ZF | ~3 voimapistorasian läppä rikki. |  | kat_2_turvallisuutta_vahentava
HF-00207,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,ZF,"toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta). [SFS-EN 60079-14 kohta 5]","toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta).",OK/RL,SFS-EN 60079-14 kohta 5,standard_clause,SFS-EN 60079-14 kohta 5,SFS-EN 60079-14,5,,,"uusinta | Finavia Oyj | ZF | toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta). | SFS-EN 60079-14 kohta 5 | kat_2_turvallisuutta_vahentava"
HF-00208,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,ZF,"toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan. [SFS 60079-14 kohta 10]","toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan.",OK/RL,SFS 60079-14 kohta 10,standard_clause,SFS 60079-14 kohta 10,SFS 60079-14,10,,,"uusinta | Finavia Oyj | ZF | toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan. | SFS 60079-14 kohta 10 | kat_2_turvallisuutta_vahentava"
HF-00209,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,ZF,Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi. [VNa 576/2003; 7 §],Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi.,OK/RL,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | ZF | Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00210,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,ZF,"Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa). [SFS-EN 60079-14 kohta 5]","Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa).",OK/RL,SFS-EN 60079-14 kohta 5,standard_clause,SFS-EN 60079-14 kohta 5,SFS-EN 60079-14,5,,,"uusinta | Finavia Oyj | ZF | Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa). | SFS-EN 60079-14 kohta 5 | kat_2_turvallisuutta_vahentava"
HF-00211,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,33,MA01,RK18V multilaippa avonaisena. Kotelointiluokka ei täyty [SFS 6000 liite 41A].,RK18V multilaippa avonaisena. Kotelointiluokka ei täyty .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | MA01 | RK18V multilaippa avonaisena. Kotelointiluokka ei täyty . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00212,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,RK18,JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. [SFS 6000-412],JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu.,,SFS 6000-412,standard_document,SFS 6000-412,SFS 6000-412,,,,uusinta | Finavia Oyj | RK18 | JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. | SFS 6000-412 | kat_2_turvallisuutta_vahentava
HF-00213,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,35,Terminaali,RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki. [SFS 6000.513],RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki.,,SFS 6000.513,standard_clause,SFS 6000 kohta 513,SFS 6000,513,,,uusinta | Finavia Oyj | Terminaali | RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki. | SFS 6000 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00214,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,36,Terminaali,RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. [SFS 6000-412],RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu.,,SFS 6000-412,standard_document,SFS 6000-412,SFS 6000-412,,,,uusinta | Finavia Oyj | Terminaali | RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. | SFS 6000-412 | kat_2_turvallisuutta_vahentava
HF-00215,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,37,Terminaali,RK11 keskuksessa rikkinäinen K2-varokekansi. [SFS 6000 liite 41A],RK11 keskuksessa rikkinäinen K2-varokekansi.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Terminaali | RK11 keskuksessa rikkinäinen K2-varokekansi. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00216,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,38,Terminaali,RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa [VNa 1434/2016 liitteen kohta 21].,RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Terminaali | RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00217,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,39,Terminaali,RK11 keskuksessa irrallisia rasialiittimiä [SFS käsikirja 640].,RK11 keskuksessa irrallisia rasialiittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,uusinta | Finavia Oyj | Terminaali | RK11 keskuksessa irrallisia rasialiittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00218,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,40,Terminaali lämmönjako H.,Kaukolämpömittarin vieressä päättämätön MMJ kaapeli [SFS 6000 liite 41A].,Kaukolämpömittarin vieressä päättämätön MMJ kaapeli .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Terminaali lämmönjako H. | Kaukolämpömittarin vieressä päättämätön MMJ kaapeli . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00219,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,41,Terminaali lämmönjako H.,SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. [SFS 6000 liite 41A].,SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Terminaali lämmönjako H. | SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00220,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,42,Terminaali lämmönjako H.,SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen [SFS 6000.513].,SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen .,,SFS 6000.513,standard_clause,SFS 6000 kohta 513,SFS 6000,513,,,uusinta | Finavia Oyj | Terminaali lämmönjako H. | SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen . | SFS 6000 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00221,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,43,Terminaali,PKV katkaisijan alla irrallisia liittimiä [SFS käsikirja 640].,PKV katkaisijan alla irrallisia liittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,uusinta | Finavia Oyj | Terminaali | PKV katkaisijan alla irrallisia liittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00222,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,44,Kunnossapidon viereinen tankkauspiste,EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä. [VNa 576/2003; 7 §],EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä.,OK/RL,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00223,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,45,Vaarallisten jätteiden kontti,Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä. [VNa 576/2003; 8 § ja SFS käsikirja 59],Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä.,puolet ritilöistä vielä maadoittamatta.,VNa 576/2003; 8 § ja SFS käsikirja 59,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,uusinta | Finavia Oyj | Vaarallisten jätteiden kontti | Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_2_turvallisuutta_vahentava
HF-00224,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,46,JK53,~3 voimapistorasia läppä rikki,~3 voimapistorasia läppä rikki,,,,,,,,,uusinta | Finavia Oyj | JK53 | ~3 voimapistorasia läppä rikki |  | kat_2_turvallisuutta_vahentava
HF-00225,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,47,Kunnossapidon viereinen tankkauspiste,Nesteen tankkauspisteeltä puuttuu EX-kyltit. [VNa 576/2003; 7 §],Nesteen tankkauspisteeltä puuttuu EX-kyltit.,OK/RL,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Nesteen tankkauspisteeltä puuttuu EX-kyltit. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00226,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,48,Kunnossapidon viereinen tankkauspiste,"Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0. [SFS-käsikirja 59 kohta 5.4.8]","Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0.",OK/RL,SFS-käsikirja 59 kohta 5.4.8,standard_clause,SFS-käsikirja 59 kohta 5.4.8,SFS-käsikirja 59,5.4.8,,,"uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0. | SFS-käsikirja 59 kohta 5.4.8 | kat_2_turvallisuutta_vahentava"
HF-00227,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,49,Kunnossapidon viereinen tankkauspiste,"Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti [SFS 6000.522].","Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti .",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti . | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00228,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,50,Kunnossapidon viereinen tankkauspiste,Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa [SFS 6000 liite 41A].,Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00229,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,51,Kunnossapidon viereinen tankkauspiste,"Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min). [SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4]","Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min).","OK/RL, puutelistan mukaan korjattu.",SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4,unparsed,SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4,,,,,"uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min). | SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4 | kat_2_turvallisuutta_vahentava"
HF-00230,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,52,Tankkausaseman viereinen adblue kontti,ulkovalon kupu puutuu [SFS 6000 liite 41A].,ulkovalon kupu puutuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Tankkausaseman viereinen adblue kontti | ulkovalon kupu puutuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00231,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,53,Dokumentointi,Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista). [SFS-EN 60079-17 kohta 4.1],Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista).,Tuleva RSA sisältää. Työnalla.,SFS-EN 60079-17 kohta 4.1,standard_clause,SFS-EN 60079-17 kohta 4.1,SFS-EN 60079-17,4.1,,,uusinta | Finavia Oyj | Dokumentointi | Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista). | SFS-EN 60079-17 kohta 4.1 | kat_2_turvallisuutta_vahentava
HF-00232,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,54,Dokumentointi,Edellisen määräaikaistarkastuksen puutteita korjaamatta.,Edellisen määräaikaistarkastuksen puutteita korjaamatta.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | Edellisen määräaikaistarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00233,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,55,Dokumentointi,"Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. [VNa 1434/2016 liitteen kohta 21].","Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. .",,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"uusinta | Finavia Oyj | Dokumentointi | Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00234,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,1,"Työkonesuojan pääkeskuksessa pääkytkimenä ns. ”uuninluukku”. Tukes on lähettänyt 90 luvun alussa kiertokirjeen, jossa suositellaan ”uuninluukku” tyyppisten kytkinvarokkeiden poistamista ja korvaamista uusilla. Kyseiset laitteet muodostavat käyttäjälleen merkittävän työturvallisuusriskin.",,,,,,,,,,,"uusinta | Finavia Oyj | Työkonesuojan pääkeskuksessa pääkytkimenä ns. ”uuninluukku”. Tukes on lähettänyt 90 luvun alussa kiertokirjeen, jossa suositellaan ”uuninluukku” tyyppisten kytkinvarokkeiden poistamista ja korvaamista uusilla. Kyseiset laitteet muodostavat käyttäjälleen merkittävän työturvallisuusriskin. |  |  | suositus"
HF-00235,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,2,"Terminaalin eteläpäädyn NK2V keskuksessa valokaarisuojaus laitteet, mutta järjestelmää ei ole otettu käyttöön. Järjestelmä on merkittävä henkilösuoja, sekä suojaa vikatapauksessa laitteistoa estäen mahdollisen pidempiaikaisen käyttökeskeytyksen (valokaarienergia pienenee merkittävästi).",,,,,,,,,,,"uusinta | Finavia Oyj | Terminaalin eteläpäädyn NK2V keskuksessa valokaarisuojaus laitteet, mutta järjestelmää ei ole otettu käyttöön. Järjestelmä on merkittävä henkilösuoja, sekä suojaa vikatapauksessa laitteistoa estäen mahdollisen pidempiaikaisen käyttökeskeytyksen (valokaarienergia pienenee merkittävästi). |  |  | suositus"
HF-00236,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,3,Suositellaan sähkölaitteistolle lämpökuvausta.,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan sähkölaitteistolle lämpökuvausta. |  |  | suositus
HF-00237,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,4,"NK2V sähkökeskuksessa 240mm^2 Al kaapelikenkäpuristusliitoksia. Puristusliitos näyttää silmämääräisesti riittämättömältä. Kapeita puristusjälkiä 3kpl, jotka, näyttää silmämäärin riittämättömän syviltä. Esim. Ouneva OLA 240 kaapelikenkä vaatii kapeita puristuksia 4kpl (valmistajan ohje). Tulee varmistaa lämpökuvaamalla (riittävä kuorma) tai suurivirtaisella mikro-ohmi mittauksella liitoksen jatkuvuus. Tai uusia liitokset.",,,,,,,,,,,"uusinta | Finavia Oyj | NK2V sähkökeskuksessa 240mm^2 Al kaapelikenkäpuristusliitoksia. Puristusliitos näyttää silmämääräisesti riittämättömältä. Kapeita puristusjälkiä 3kpl, jotka, näyttää silmämäärin riittämättömän syviltä. Esim. Ouneva OLA 240 kaapelikenkä vaatii kapeita puristuksia 4kpl (valmistajan ohje). Tulee varmistaa lämpökuvaamalla (riittävä kuorma) tai suurivirtaisella mikro-ohmi mittauksella liitoksen jatkuvuus. Tai uusia liitokset. |  |  | suositus"
HF-00238,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,5,Kohteen vanhojen muuntamoiden työmaadoitusvälineet ja jännitteenkoettimet tulisi testata.,,,,,,,,,,,uusinta | Finavia Oyj | Kohteen vanhojen muuntamoiden työmaadoitusvälineet ja jännitteenkoettimet tulisi testata. |  |  | suositus
HF-00239,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,6,MA02 muuntamolle olisi hyvä toimittaa KJ- varasulakkeet.,,,,,,,,,,,uusinta | Finavia Oyj | MA02 muuntamolle olisi hyvä toimittaa KJ- varasulakkeet. |  |  | suositus
HF-00240,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,7,"MA02 6kV varavoimakojeisto valmistunut 1977. Kojeistojen tekninen käyttöikä yleisesti 30-40 vuotta. Kojeistoa ei ole sen elinkaaren aikana huollettu ja sen toiminta on epävarmaa, kuten kuormaerottimien ”koiranluut” (suuri riski hajoamiseen, kun erotinta käytetään). Huomionarvoista, että kojeisto syöttää kriittisiä lennonvarmistus laitteistoja. Suositellaan kojeiston uusimista.",,,,,,,,,,,"uusinta | Finavia Oyj | MA02 6kV varavoimakojeisto valmistunut 1977. Kojeistojen tekninen käyttöikä yleisesti 30-40 vuotta. Kojeistoa ei ole sen elinkaaren aikana huollettu ja sen toiminta on epävarmaa, kuten kuormaerottimien ”koiranluut” (suuri riski hajoamiseen, kun erotinta käytetään). Huomionarvoista, että kojeisto syöttää kriittisiä lennonvarmistus laitteistoja. Suositellaan kojeiston uusimista. |  |  | suositus"
HF-00241,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,8,"MA04 pääkeskuksessa on vanhoja Merlin Gerin merkkisiä katkaisijoita, joita ei ole koestettu/huollettu ilmeisesti elinkaaren aikana kertaakaan. Katkaisijat syöttävät kriittistä lennonvarmistus infraa. Katkaisijat tulee vähintäänkin koestaa ja huoltaa. Syytä harkita niiden uusimista, koska niihin ei ole enää saatavissa varaosia. Mikäli vioittuvat, voi käyttökeskeytys olla hyvinkin pitkä.",,,,,,,,,,,"uusinta | Finavia Oyj | MA04 pääkeskuksessa on vanhoja Merlin Gerin merkkisiä katkaisijoita, joita ei ole koestettu/huollettu ilmeisesti elinkaaren aikana kertaakaan. Katkaisijat syöttävät kriittistä lennonvarmistus infraa. Katkaisijat tulee vähintäänkin koestaa ja huoltaa. Syytä harkita niiden uusimista, koska niihin ei ole enää saatavissa varaosia. Mikäli vioittuvat, voi käyttökeskeytys olla hyvinkin pitkä. |  |  | suositus"
HF-00242,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,10,Suositellaan tutustumaan ST korttiin 51.81; SFS-käsikirjaan 59 ja SFS-käsikirjaan 604-2. Sisältää tarvittavat tiedot räjähdysvaarallisista tiloista.,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan tutustumaan ST korttiin 51.81; SFS-käsikirjaan 59 ja SFS-käsikirjaan 604-2. Sisältää tarvittavat tiedot räjähdysvaarallisista tiloista. |  |  | suositus
HF-00243,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 5.9.2025.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,5.9.2025 (uusintatarkastus),8. Suositukset,suositus,11,"Kohteessa varastoituna yli 10t kevyttä polttoöljyä/dieseliä. Kohteen toiminnasta on tehtävä ilmoitus kunnan pelastusviranomaiselle, mikäli sitä ei ole tehty [Kemidigi suhdelukulaskenta, Kemikaaliturvallisuuslaki 390/2005; 24 § ja Vna 685/2015; 33 §].",,,,,,,,,,,"uusinta | Finavia Oyj | Kohteessa varastoituna yli 10t kevyttä polttoöljyä/dieseliä. Kohteen toiminnasta on tehtävä ilmoitus kunnan pelastusviranomaiselle, mikäli sitä ei ole tehty [Kemidigi suhdelukulaskenta, Kemikaaliturvallisuuslaki 390/2005; 24 § ja Vna 685/2015; 33 §]. |  |  | suositus"
HF-00244,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Huolto- ja kunnossapito-ohjelma,"Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. [Sähköturvallisuuslaki 1135/2016; 48 §]","Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja.","Työn alla. Huollot tilattu. Räjähdysvaaralliset tilat lisätään, kun RSA valmistuu.",Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"uusinta | Finavia Oyj | Huolto- ja kunnossapito-ohjelma | Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava"
HF-00245,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,RSA,"Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää. [VNa 576/2003; 8 §]","Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää.","Tilattu, työnalla. Kohdekatselmointi tehty. Kokous välillä löytyi 2018 RSA. Granlund tekee lisäksi puutelistan mitä pitää korjata uuden tilaluokituksen mukaiseksi.",VNa 576/2003; 8 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,"uusinta | Finavia Oyj | RSA | Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_1_vakava"
HF-00246,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu [VNa 1434/2016 liitteen kohta 21].,Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Dokumentointi | Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
