historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00247,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5],Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla.,,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,,,,,uusinta | Finavia Oyj | Dokumentointi | Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava
HF-00248,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Dokumentointi,Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta.,Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00249,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Dokumentointi,MA01 muuntamon varmennustarkastuksen puutteita korjaamatta.,MA01 muuntamon varmennustarkastuksen puutteita korjaamatta.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | MA01 muuntamon varmennustarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00250,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,MA03,Muuntamon jännitteenkoetin ei toimi.,Muuntamon jännitteenkoetin ei toimi.,,,,,,,,,uusinta | Finavia Oyj | MA03 | Muuntamon jännitteenkoetin ei toimi. |  | kat_2_turvallisuutta_vahentava
HF-00251,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,MA03,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,uusinta | Finavia Oyj | MA03 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00252,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,MA03,"Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. [VNa 1434/2016 liitteen kohta 21].","Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. .",,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"uusinta | Finavia Oyj | MA03 | Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00253,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Työkonesuoja,Pääkeskuksen K2-varokekansia puuttuu [SFS 6000 liite 41A].,Pääkeskuksen K2-varokekansia puuttuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Työkonesuoja | Pääkeskuksen K2-varokekansia puuttuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00254,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Työkonesuoja,Pääkeskuksen kansista puuttuu kansiruuveja [SFS 6000 liite 41A].,Pääkeskuksen kansista puuttuu kansiruuveja .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Työkonesuoja | Pääkeskuksen kansista puuttuu kansiruuveja . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00255,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Työkonesuoja,Pääkeskuksessa irrallisia rasialiittimiä [SFS käsikirja 640].,Pääkeskuksessa irrallisia rasialiittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,uusinta | Finavia Oyj | Työkonesuoja | Pääkeskuksessa irrallisia rasialiittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00256,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,Työkonesuoja,Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena [SFS 6000.421].,Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena .,,SFS 6000.421,standard_clause,SFS 6000 kohta 421,SFS 6000,421,,,uusinta | Finavia Oyj | Työkonesuoja | Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena . | SFS 6000 kohta 421 | kat_2_turvallisuutta_vahentava
HF-00257,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,Monitoimikeskuksen lentokonesuojan pääty,"Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A].","Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | Finavia Oyj | Monitoimikeskuksen lentokonesuojan pääty | Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00258,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,Lentokonehalli,RK-IV keskus irronnut seinästä.,RK-IV keskus irronnut seinästä.,,,,,,,,,uusinta | Finavia Oyj | Lentokonehalli | RK-IV keskus irronnut seinästä. |  | kat_2_turvallisuutta_vahentava
HF-00259,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,Lentokonehalli,JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin [VNa 1434/2016 liitteen kohta 21].,JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Lentokonehalli | JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00260,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,Monitoimikeskus,Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena [SFS 6000.421].,Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena .,,SFS 6000.421,standard_clause,SFS 6000 kohta 421,SFS 6000,421,,,uusinta | Finavia Oyj | Monitoimikeskus | Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena . | SFS 6000 kohta 421 | kat_2_turvallisuutta_vahentava
HF-00261,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Terminaalin trukin lataus,"RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta. [VNa 576/2003; 7 §]","RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta.",Odotetaan uutta RSA dokumenttia.,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,"uusinta | Finavia Oyj | Terminaalin trukin lataus | RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava"
HF-00262,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,Bussiterminaali,"Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A].","Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"uusinta | Finavia Oyj | Bussiterminaali | Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00263,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Bussiterminaali,Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten [SFS 6000.522.8].,Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten .,,SFS 6000.522.8,standard_clause,SFS 6000 kohta 522.8,SFS 6000,522.8,,,uusinta | Finavia Oyj | Bussiterminaali | Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten . | SFS 6000 kohta 522.8 | kat_2_turvallisuutta_vahentava
HF-00264,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,MA02,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,uusinta | Finavia Oyj | MA02 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00265,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,MA02,Muuntamon varoituskilpisetti puuttuu. [SFS 6001.8.9],Muuntamon varoituskilpisetti puuttuu.,,SFS 6001.8.9,standard_clause,SFS 6001 kohta 8.9,SFS 6001,8.9,,,uusinta | Finavia Oyj | MA02 | Muuntamon varoituskilpisetti puuttuu. | SFS 6001 kohta 8.9 | kat_2_turvallisuutta_vahentava
HF-00266,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,Dokumentointi,Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein. [SFS-EN 60079-17 kohta 4.4],Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein.,Odotetaan uutta RSA dokumenttia.,SFS-EN 60079-17 kohta 4.4,standard_clause,SFS-EN 60079-17 kohta 4.4,SFS-EN 60079-17,4.4,,,uusinta | Finavia Oyj | Dokumentointi | Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein. | SFS-EN 60079-17 kohta 4.4 | kat_2_turvallisuutta_vahentava
HF-00267,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,Terminaalin varavoimakone,Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu. [VNa 576/2003; 7 §],Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu.,Odotetaan uutta RSA dokumenttia.,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Terminaalin varavoimakone | Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00268,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,6 kV varavoimaverkko,"6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty. [Sähköturvallisuuslaki 1135/2016; 48 §, ja SFS-EN 50107-1]","6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty.",,"Sähköturvallisuuslaki 1135/2016; 48 §, ja SFS-EN 50107-1",law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"uusinta | Finavia Oyj | 6 kV varavoimaverkko | 6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava"
HF-00269,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,MA02,"Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5]","Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty.",,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5,,,,,"uusinta | Finavia Oyj | MA02 | Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava"
HF-00270,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,MA04,RK1 keskuksen alla päättämätön kaapeli [SFS 6000 liite 41A].,RK1 keskuksen alla päättämätön kaapeli .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | MA04 | RK1 keskuksen alla päättämätön kaapeli . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00271,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,MA04,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,uusinta | Finavia Oyj | MA04 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00272,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,MA04,"Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä.","Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä.",,,,,,,,,"uusinta | Finavia Oyj | MA04 | Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä. |  | kat_2_turvallisuutta_vahentava"
HF-00273,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,ZF,~3 voimapistorasian läppä rikki.,~3 voimapistorasian läppä rikki.,,,,,,,,,uusinta | Finavia Oyj | ZF | ~3 voimapistorasian läppä rikki. |  | kat_2_turvallisuutta_vahentava
HF-00274,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,ZF,"toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta). [SFS-EN 60079-14 kohta 5]","toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta).",Odotetaan uutta RSA dokumenttia.,SFS-EN 60079-14 kohta 5,standard_clause,SFS-EN 60079-14 kohta 5,SFS-EN 60079-14,5,,,"uusinta | Finavia Oyj | ZF | toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta). | SFS-EN 60079-14 kohta 5 | kat_2_turvallisuutta_vahentava"
HF-00275,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,ZF,"toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan. [SFS 60079-14 kohta 10]","toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan.",Odotetaan uutta RSA dokumenttia.,SFS 60079-14 kohta 10,standard_clause,SFS 60079-14 kohta 10,SFS 60079-14,10,,,"uusinta | Finavia Oyj | ZF | toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan. | SFS 60079-14 kohta 10 | kat_2_turvallisuutta_vahentava"
HF-00276,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,ZF,Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi. [VNa 576/2003; 7 §],Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi.,Odotetaan uutta RSA dokumenttia.,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | ZF | Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00277,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,ZF,"Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa). [SFS-EN 60079-14 kohta 5]","Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa).",Odotetaan uutta RSA dokumenttia.,SFS-EN 60079-14 kohta 5,standard_clause,SFS-EN 60079-14 kohta 5,SFS-EN 60079-14,5,,,"uusinta | Finavia Oyj | ZF | Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa). | SFS-EN 60079-14 kohta 5 | kat_2_turvallisuutta_vahentava"
HF-00278,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,33,MA01,RK18V multilaippa avonaisena. Kotelointiluokka ei täyty [SFS 6000 liite 41A].,RK18V multilaippa avonaisena. Kotelointiluokka ei täyty .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | MA01 | RK18V multilaippa avonaisena. Kotelointiluokka ei täyty . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00279,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,RK18,JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. [SFS 6000-412],JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu.,,SFS 6000-412,standard_document,SFS 6000-412,SFS 6000-412,,,,uusinta | Finavia Oyj | RK18 | JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. | SFS 6000-412 | kat_2_turvallisuutta_vahentava
HF-00280,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,35,Terminaali,RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki. [SFS 6000.513],RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki.,,SFS 6000.513,standard_clause,SFS 6000 kohta 513,SFS 6000,513,,,uusinta | Finavia Oyj | Terminaali | RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki. | SFS 6000 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00281,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,36,Terminaali,RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. [SFS 6000-412],RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu.,,SFS 6000-412,standard_document,SFS 6000-412,SFS 6000-412,,,,uusinta | Finavia Oyj | Terminaali | RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. | SFS 6000-412 | kat_2_turvallisuutta_vahentava
HF-00282,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,37,Terminaali,RK11 keskuksessa rikkinäinen K2-varokekansi. [SFS 6000 liite 41A],RK11 keskuksessa rikkinäinen K2-varokekansi.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Terminaali | RK11 keskuksessa rikkinäinen K2-varokekansi. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00283,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,38,Terminaali,RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa [VNa 1434/2016 liitteen kohta 21].,RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,uusinta | Finavia Oyj | Terminaali | RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00284,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,39,Terminaali,RK11 keskuksessa irrallisia rasialiittimiä [SFS käsikirja 640].,RK11 keskuksessa irrallisia rasialiittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,uusinta | Finavia Oyj | Terminaali | RK11 keskuksessa irrallisia rasialiittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00285,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,40,Terminaali lämmönjako H.,Kaukolämpömittarin vieressä päättämätön MMJ kaapeli [SFS 6000 liite 41A].,Kaukolämpömittarin vieressä päättämätön MMJ kaapeli .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Terminaali lämmönjako H. | Kaukolämpömittarin vieressä päättämätön MMJ kaapeli . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00286,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,41,Terminaali lämmönjako H.,SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. [SFS 6000 liite 41A].,SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Terminaali lämmönjako H. | SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00287,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,42,Terminaali lämmönjako H.,SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen [SFS 6000.513].,SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen .,,SFS 6000.513,standard_clause,SFS 6000 kohta 513,SFS 6000,513,,,uusinta | Finavia Oyj | Terminaali lämmönjako H. | SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen . | SFS 6000 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00288,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,43,Terminaali,PKV katkaisijan alla irrallisia liittimiä [SFS käsikirja 640].,PKV katkaisijan alla irrallisia liittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,uusinta | Finavia Oyj | Terminaali | PKV katkaisijan alla irrallisia liittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00289,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,44,Kunnossapidon viereinen tankkauspiste,EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä. [VNa 576/2003; 7 §],EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä.,Odotetaan uutta RSA dokumenttia.,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00290,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,45,Vaarallisten jätteiden kontti,Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä. [VNa 576/2003; 8 § ja SFS käsikirja 59],Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä.,Odotetaan uutta RSA dokumenttia.,VNa 576/2003; 8 § ja SFS käsikirja 59,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,uusinta | Finavia Oyj | Vaarallisten jätteiden kontti | Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_2_turvallisuutta_vahentava
HF-00291,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,46,JK53,~3 voimapistorasia läppä rikki,~3 voimapistorasia läppä rikki,,,,,,,,,uusinta | Finavia Oyj | JK53 | ~3 voimapistorasia läppä rikki |  | kat_2_turvallisuutta_vahentava
HF-00292,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,47,Kunnossapidon viereinen tankkauspiste,Nesteen tankkauspisteeltä puuttuu EX-kyltit. [VNa 576/2003; 7 §],Nesteen tankkauspisteeltä puuttuu EX-kyltit.,Odotetaan uutta RSA dokumenttia.,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Nesteen tankkauspisteeltä puuttuu EX-kyltit. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00293,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,48,Kunnossapidon viereinen tankkauspiste,"Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0. [SFS-käsikirja 59 kohta 5.4.8]","Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0.",Anturit purettu. OK.,SFS-käsikirja 59 kohta 5.4.8,standard_clause,SFS-käsikirja 59 kohta 5.4.8,SFS-käsikirja 59,5.4.8,,,"uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0. | SFS-käsikirja 59 kohta 5.4.8 | kat_2_turvallisuutta_vahentava"
HF-00294,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,49,Kunnossapidon viereinen tankkauspiste,"Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti [SFS 6000.522].","Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti .",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti . | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00295,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,50,Kunnossapidon viereinen tankkauspiste,Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa [SFS 6000 liite 41A].,Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00296,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,51,Kunnossapidon viereinen tankkauspiste,"Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min). [SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4]","Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min).",Odotetaan uutta RSA dokumenttia.,SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4,unparsed,SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4,,,,,"uusinta | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min). | SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4 | kat_2_turvallisuutta_vahentava"
