historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00297,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,52,Tankkausaseman viereinen adblue kontti,ulkovalon kupu puutuu [SFS 6000 liite 41A].,ulkovalon kupu puutuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,uusinta | Finavia Oyj | Tankkausaseman viereinen adblue kontti | ulkovalon kupu puutuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00298,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,53,Dokumentointi,Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista). [SFS-EN 60079-17 kohta 4.1],Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista).,Odotetaan uutta RSA dokumenttia.,SFS-EN 60079-17 kohta 4.1,standard_clause,SFS-EN 60079-17 kohta 4.1,SFS-EN 60079-17,4.1,,,uusinta | Finavia Oyj | Dokumentointi | Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista). | SFS-EN 60079-17 kohta 4.1 | kat_2_turvallisuutta_vahentava
HF-00299,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,54,Dokumentointi,Edellisen määräaikaistarkastuksen puutteita korjaamatta.,Edellisen määräaikaistarkastuksen puutteita korjaamatta.,,,,,,,,,uusinta | Finavia Oyj | Dokumentointi | Edellisen määräaikaistarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00300,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,55,Dokumentointi,"Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. [VNa 1434/2016 liitteen kohta 21].","Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. .",,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"uusinta | Finavia Oyj | Dokumentointi | Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00301,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,1,"Työkonesuojan pääkeskuksessa pääkytkimenä ns. ”uuninluukku”. Tukes on lähettänyt 90 luvun alussa kiertokirjeen, jossa suositellaan ”uuninluukku” tyyppisten kytkinvarokkeiden poistamista ja korvaamista uusilla. Kyseiset laitteet muodostavat käyttäjälleen merkittävän työturvallisuusriskin.",,,,,,,,,,,"uusinta | Finavia Oyj | Työkonesuojan pääkeskuksessa pääkytkimenä ns. ”uuninluukku”. Tukes on lähettänyt 90 luvun alussa kiertokirjeen, jossa suositellaan ”uuninluukku” tyyppisten kytkinvarokkeiden poistamista ja korvaamista uusilla. Kyseiset laitteet muodostavat käyttäjälleen merkittävän työturvallisuusriskin. |  |  | suositus"
HF-00302,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,2,"Terminaalin eteläpäädyn NK2V keskuksessa valokaarisuojaus laitteet, mutta järjestelmää ei ole otettu käyttöön. Järjestelmä on merkittävä henkilösuoja, sekä suojaa vikatapauksessa laitteistoa estäen mahdollisen pidempiaikaisen käyttökeskeytyksen (valokaarienergia pienenee merkittävästi).",,,,,,,,,,,"uusinta | Finavia Oyj | Terminaalin eteläpäädyn NK2V keskuksessa valokaarisuojaus laitteet, mutta järjestelmää ei ole otettu käyttöön. Järjestelmä on merkittävä henkilösuoja, sekä suojaa vikatapauksessa laitteistoa estäen mahdollisen pidempiaikaisen käyttökeskeytyksen (valokaarienergia pienenee merkittävästi). |  |  | suositus"
HF-00303,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,3,Suositellaan sähkölaitteistolle lämpökuvausta.,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan sähkölaitteistolle lämpökuvausta. |  |  | suositus
HF-00304,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,4,"NK2V sähkökeskuksessa 240mm^2 Al kaapelikenkäpuristusliitoksia. Puristusliitos näyttää silmämääräisesti riittämättömältä. Kapeita puristusjälkiä 3kpl, jotka, näyttää silmämäärin riittämättömän syviltä. Esim. Ouneva OLA 240 kaapelikenkä vaatii kapeita puristuksia 4kpl (valmistajan ohje). Tulee varmistaa lämpökuvaamalla (riittävä kuorma) tai suurivirtaisella mikro-ohmi mittauksella liitoksen jatkuvuus. Tai uusia liitokset.",,,,,,,,,,,"uusinta | Finavia Oyj | NK2V sähkökeskuksessa 240mm^2 Al kaapelikenkäpuristusliitoksia. Puristusliitos näyttää silmämääräisesti riittämättömältä. Kapeita puristusjälkiä 3kpl, jotka, näyttää silmämäärin riittämättömän syviltä. Esim. Ouneva OLA 240 kaapelikenkä vaatii kapeita puristuksia 4kpl (valmistajan ohje). Tulee varmistaa lämpökuvaamalla (riittävä kuorma) tai suurivirtaisella mikro-ohmi mittauksella liitoksen jatkuvuus. Tai uusia liitokset. |  |  | suositus"
HF-00305,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,5,Kohteen vanhojen muuntamoiden työmaadoitusvälineet ja jännitteenkoettimet tulisi testata.,,,,,,,,,,,uusinta | Finavia Oyj | Kohteen vanhojen muuntamoiden työmaadoitusvälineet ja jännitteenkoettimet tulisi testata. |  |  | suositus
HF-00306,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,6,MA02 muuntamolle olisi hyvä toimittaa KJ- varasulakkeet.,,,,,,,,,,,uusinta | Finavia Oyj | MA02 muuntamolle olisi hyvä toimittaa KJ- varasulakkeet. |  |  | suositus
HF-00307,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,7,"MA02 6kV varavoimakojeisto valmistunut 1977. Kojeistojen tekninen käyttöikä yleisesti 30-40 vuotta. Kojeistoa ei ole sen elinkaaren aikana huollettu ja sen toiminta on epävarmaa, kuten kuormaerottimien ”koiranluut” (suuri riski hajoamiseen, kun erotinta käytetään). Huomionarvoista, että kojeisto syöttää kriittisiä lennonvarmistus laitteistoja. Suositellaan kojeiston uusimista.",,,,,,,,,,,"uusinta | Finavia Oyj | MA02 6kV varavoimakojeisto valmistunut 1977. Kojeistojen tekninen käyttöikä yleisesti 30-40 vuotta. Kojeistoa ei ole sen elinkaaren aikana huollettu ja sen toiminta on epävarmaa, kuten kuormaerottimien ”koiranluut” (suuri riski hajoamiseen, kun erotinta käytetään). Huomionarvoista, että kojeisto syöttää kriittisiä lennonvarmistus laitteistoja. Suositellaan kojeiston uusimista. |  |  | suositus"
HF-00308,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,8,"MA04 pääkeskuksessa on vanhoja Merlin Gerin merkkisiä katkaisijoita, joita ei ole koestettu/huollettu ilmeisesti elinkaaren aikana kertaakaan. Katkaisijat syöttävät kriittistä lennonvarmistus infraa. Katkaisijat tulee vähintäänkin koestaa ja huoltaa. Syytä harkita niiden uusimista, koska niihin ei ole enää saatavissa varaosia. Mikäli vioittuvat, voi käyttökeskeytys olla hyvinkin pitkä.",,,,,,,,,,,"uusinta | Finavia Oyj | MA04 pääkeskuksessa on vanhoja Merlin Gerin merkkisiä katkaisijoita, joita ei ole koestettu/huollettu ilmeisesti elinkaaren aikana kertaakaan. Katkaisijat syöttävät kriittistä lennonvarmistus infraa. Katkaisijat tulee vähintäänkin koestaa ja huoltaa. Syytä harkita niiden uusimista, koska niihin ei ole enää saatavissa varaosia. Mikäli vioittuvat, voi käyttökeskeytys olla hyvinkin pitkä. |  |  | suositus"
HF-00309,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,10,Suositellaan tutustumaan ST korttiin 51.81; SFS-käsikirjaan 59 ja SFS-käsikirjaan 604-2. Sisältää tarvittavat tiedot räjähdysvaarallisista tiloista.,,,,,,,,,,,uusinta | Finavia Oyj | Suositellaan tutustumaan ST korttiin 51.81; SFS-käsikirjaan 59 ja SFS-käsikirjaan 604-2. Sisältää tarvittavat tiedot räjähdysvaarallisista tiloista. |  |  | suositus
HF-00310,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi #U2013 uusintatarkastus 9.6.docx,uusinta,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,9.6.2025 (uusintatarkastus),8. Suositukset,suositus,11,"Kohteessa varastoituna yli 10t kevyttä polttoöljyä/dieseliä. Kohteen toiminnasta on tehtävä ilmoitus kunnan pelastusviranomaiselle, mikäli sitä ei ole tehty [Kemidigi suhdelukulaskenta, Kemikaaliturvallisuuslaki 390/2005; 24 § ja Vna 685/2015; 33 §].",,,,,,,,,,,"uusinta | Finavia Oyj | Kohteessa varastoituna yli 10t kevyttä polttoöljyä/dieseliä. Kohteen toiminnasta on tehtävä ilmoitus kunnan pelastusviranomaiselle, mikäli sitä ei ole tehty [Kemidigi suhdelukulaskenta, Kemikaaliturvallisuuslaki 390/2005; 24 § ja Vna 685/2015; 33 §]. |  |  | suositus"
HF-00311,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Huolto- ja kunnossapito-ohjelma,"Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. [Sähköturvallisuuslaki 1135/2016; 48 §]","Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja.",,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"määräaikainen | Finavia Oyj | Huolto- ja kunnossapito-ohjelma | Huolto- ja kunnossapito-ohjelmaa ei ole laadittu riittävällä tarkkuudella. Suojalaitteita kuten katkaisijoiden toimintaa ei ole koestettu, sekä muuntamopuhdistuksia tekemättä. Huomattavan vanhoja laitteita eikä niitä ole huollettu. Huolto ja kunnossapito suunnitelmassa ei ole myöskään räjähdysvaarallisia tiloja. | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava"
HF-00312,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,RSA,"Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää. [VNa 576/2003; 8 §]","Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää.",,VNa 576/2003; 8 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,"määräaikainen | Finavia Oyj | RSA | Räjähdyssuoja-asiakirja päivätty 5.4.2007, sen jälkeen tullut tilamuutoksia/toiminta muuttunut, eikä uusille tiloille ole tehty tilaluokitusta. RSA tulee päivittää. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_1_vakava"
HF-00313,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu [VNa 1434/2016 liitteen kohta 21].,Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | Finavia Oyj | Dokumentointi | Muuntamoiden välisten yhteyksien maadoituskaavio puuttuu . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00314,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5],Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla.,,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,,,,,määräaikainen | Finavia Oyj | Dokumentointi | Kohteen maadoitusjärjestelmää ei ole dokumentoitu laajaksi maadoitusjärjestelmäksi. Muuntamoiden rakentamisen yhteydessä ei ole mitattu maadoitusvastusta eikä sen perusteella ole todettu Utp kosketusjännitettä. Kosketusjännitetarkastelu Utp tekemättä kaikilla muuntamoilla. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava
HF-00315,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Dokumentointi,Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta.,Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta.,,,,,,,,,määräaikainen | Finavia Oyj | Dokumentointi | Terminaalilaajennuksen yhteydessä tehdyn varmennustarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00316,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Dokumentointi,MA01 muuntamon varmennustarkastuksen puutteita korjaamatta.,MA01 muuntamon varmennustarkastuksen puutteita korjaamatta.,,,,,,,,,määräaikainen | Finavia Oyj | Dokumentointi | MA01 muuntamon varmennustarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00317,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,MA03,Muuntamon jännitteenkoetin ei toimi.,Muuntamon jännitteenkoetin ei toimi.,,,,,,,,,määräaikainen | Finavia Oyj | MA03 | Muuntamon jännitteenkoetin ei toimi. |  | kat_2_turvallisuutta_vahentava
HF-00318,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,MA03,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,määräaikainen | Finavia Oyj | MA03 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00319,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,MA03,"Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. [VNa 1434/2016 liitteen kohta 21].","Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. .",,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"määräaikainen | Finavia Oyj | MA03 | Käyttöpiirustukset puuttuvat, kuten järjestelmäkaavio ja maadoituskaavio. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00320,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Työkonesuoja,Pääkeskuksen K2-varokekansia puuttuu [SFS 6000 liite 41A].,Pääkeskuksen K2-varokekansia puuttuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Työkonesuoja | Pääkeskuksen K2-varokekansia puuttuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00321,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Työkonesuoja,Pääkeskuksen kansista puuttuu kansiruuveja [SFS 6000 liite 41A].,Pääkeskuksen kansista puuttuu kansiruuveja .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Työkonesuoja | Pääkeskuksen kansista puuttuu kansiruuveja . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00322,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Työkonesuoja,Pääkeskuksessa irrallisia rasialiittimiä [SFS käsikirja 640].,Pääkeskuksessa irrallisia rasialiittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,määräaikainen | Finavia Oyj | Työkonesuoja | Pääkeskuksessa irrallisia rasialiittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00323,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,Työkonesuoja,Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena [SFS 6000.421].,Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena .,,SFS 6000.421,standard_clause,SFS 6000 kohta 421,SFS 6000,421,,,määräaikainen | Finavia Oyj | Työkonesuoja | Loistevalaisimen sytytin rikki. Loistevalaisin loistaa punahehkuisena . | SFS 6000 kohta 421 | kat_2_turvallisuutta_vahentava
HF-00324,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,Monitoimikeskuksen lentokonesuojan pääty,"Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A].","Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | Finavia Oyj | Monitoimikeskuksen lentokonesuojan pääty | Ulko-oven päällä kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00325,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,Lentokonehalli,RK-IV keskus irronnut seinästä.,RK-IV keskus irronnut seinästä.,,,,,,,,,määräaikainen | Finavia Oyj | Lentokonehalli | RK-IV keskus irronnut seinästä. |  | kat_2_turvallisuutta_vahentava
HF-00326,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,Lentokonehalli,JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin [VNa 1434/2016 liitteen kohta 21].,JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | Finavia Oyj | Lentokonehalli | JK-VERKKO keskuksen nimilaput ei täsmää kaikilta osin asennettuihin sulakkeisiin . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00327,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,Monitoimikeskus,Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena [SFS 6000.421].,Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena .,,SFS 6000.421,standard_clause,SFS 6000 kohta 421,SFS 6000,421,,,määräaikainen | Finavia Oyj | Monitoimikeskus | Loistevalaisimen sytytin rikki. Sytytin loistaa punahehkuisena . | SFS 6000 kohta 421 | kat_2_turvallisuutta_vahentava
HF-00328,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Terminaalin trukin lataus,"RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta. [VNa 576/2003; 7 §]","RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta.",,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,"määräaikainen | Finavia Oyj | Terminaalin trukin lataus | RSA asiakirjan mukaan 0,2 m akun navasta räjähdysvaarallista tilaa. EX-varoituskyltit puuttuvat alueelta tai alueen rajaava merkintä lattiasta. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava"
HF-00329,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,Bussiterminaali,"Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A].","Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. .",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | Finavia Oyj | Bussiterminaali | Ulko-oven päällä liiketunnistin irti seinästä sekä rasia liittimin päätetty MMJ kaapeli, jonka peruseristeiset johtimet kosketeltavissa. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00330,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Bussiterminaali,Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten [SFS 6000.522.8].,Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten .,,SFS 6000.522.8,standard_clause,SFS 6000 kohta 522.8,SFS 6000,522.8,,,määräaikainen | Finavia Oyj | Bussiterminaali | Ulkoseinän läpiviennissä kaapelit makaavat terävää ulkoverhous peltiä vasten . | SFS 6000 kohta 522.8 | kat_2_turvallisuutta_vahentava
HF-00331,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,MA02,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,määräaikainen | Finavia Oyj | MA02 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00332,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,MA02,Muuntamon varoituskilpisetti puuttuu. [SFS 6001.8.9],Muuntamon varoituskilpisetti puuttuu.,,SFS 6001.8.9,standard_clause,SFS 6001 kohta 8.9,SFS 6001,8.9,,,määräaikainen | Finavia Oyj | MA02 | Muuntamon varoituskilpisetti puuttuu. | SFS 6001 kohta 8.9 | kat_2_turvallisuutta_vahentava
HF-00333,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,Dokumentointi,Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein. [SFS-EN 60079-17 kohta 4.4],Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein.,,SFS-EN 60079-17 kohta 4.4,standard_clause,SFS-EN 60079-17 kohta 4.4,SFS-EN 60079-17,4.4,,,määräaikainen | Finavia Oyj | Dokumentointi | Räjähdysvaarallisten tilojen kunnossapitotarkastukset tekemättä. Pitää tehdä enintään kolmen vuoden välein. | SFS-EN 60079-17 kohta 4.4 | kat_2_turvallisuutta_vahentava
HF-00334,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,Terminaalin varavoimakone,Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu. [VNa 576/2003; 7 §],Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu.,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia Oyj | Terminaalin varavoimakone | Varastosäiliön huohotusputken suuaukko räjähdyssuoja-asiakirjan mukaan räjähdysvaarallista tilaa. EX-varoituskyltti puuttuu. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00335,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,6 kV varavoimaverkko,"6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty. [Sähköturvallisuuslaki 1135/2016; 48 §, ja SFS-EN 50107-1]","6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty.",,"Sähköturvallisuuslaki 1135/2016; 48 §, ja SFS-EN 50107-1",law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"määräaikainen | Finavia Oyj | 6 kV varavoimaverkko | 6 kV varavoimaverkon maasulkusuojauksen toiminta tulee testata. Paikan päällä suojauksen olemassaoloa ei pystynyt varmuudella todentamaan, sillä myös suojauspiirin suunnitelmat puuttuvat. Koestusta ei ole järjestelmälle tehty. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava"
HF-00336,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,MA02,"Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5]","Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty.",,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5,,,,,"määräaikainen | Finavia Oyj | MA02 | Maadoituselektrodia ei löydy maadoituskiskolta, eikä suunnitelmaa sen olemassaolosta. Tulee varmistaa, että 6kV muuntopiiri Utp kosketusjännite on riittävän pieni. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/määritelty. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-74 §10 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava"
HF-00337,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,MA04,RK1 keskuksen alla päättämätön kaapeli [SFS 6000 liite 41A].,RK1 keskuksen alla päättämätön kaapeli .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | MA04 | RK1 keskuksen alla päättämätön kaapeli . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00338,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,MA04,Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. [Sähköturvallisuuslaki 1135/2016; 48 §],Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,määräaikainen | Finavia Oyj | MA04 | Muuntamo vaatii putsauksen ja huollon. Ei tietoa milloin viimeksi tehty. Eristeet hyvin likaiset. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00339,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,MA04,"Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä.","Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä.",,,,,,,,,"määräaikainen | Finavia Oyj | MA04 | Lentokenttävalojen vakiovirtasäätimissä CCR 18,19, 22, 24, 39 ja 43 maasulkuhälytys päällä. |  | kat_2_turvallisuutta_vahentava"
HF-00340,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,ZF,~3 voimapistorasian läppä rikki.,~3 voimapistorasian läppä rikki.,,,,,,,,,määräaikainen | Finavia Oyj | ZF | ~3 voimapistorasian läppä rikki. |  | kat_2_turvallisuutta_vahentava
HF-00341,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,ZF,"toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta). [SFS-EN 60079-14 kohta 5]","toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta).",,SFS-EN 60079-14 kohta 5,standard_clause,SFS-EN 60079-14 kohta 5,SFS-EN 60079-14,5,,,"määräaikainen | Finavia Oyj | ZF | toisen ZF rakennuksen öljymontun valaisimet, jakorasia ja kytkin asennettu tilaluokkaan 2 (EX). Asennetut tuotteet ei ole tilaluokkaan soveltuvia (ei lainkaan EX luokitusta). | SFS-EN 60079-14 kohta 5 | kat_2_turvallisuutta_vahentava"
HF-00342,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,ZF,"toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan. [SFS 60079-14 kohta 10]","toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan.",,SFS 60079-14 kohta 10,standard_clause,SFS 60079-14 kohta 10,SFS 60079-14,10,,,"määräaikainen | Finavia Oyj | ZF | toisessa ZF rakennuksessa öljymontussa EX-valaisimet tilaluokassa 2, mutta niiden kaapeleiden läpivientiholkkeja on avonaisena. EX-holkin asennusohje edellyttää tiiveyttä, jotta oikea räjähdyssuojaustaso saavutetaan. | SFS 60079-14 kohta 10 | kat_2_turvallisuutta_vahentava"
HF-00343,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,ZF,Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi. [VNa 576/2003; 7 §],Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi.,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia Oyj | ZF | Öljymontuista puuttuu EX-merkinnät. RSA mukaisesti tilaluokiteltu 1 ja 2 alueeksi. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00344,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,ZF,"Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa). [SFS-EN 60079-14 kohta 5]","Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa).",,SFS-EN 60079-14 kohta 5,standard_clause,SFS-EN 60079-14 kohta 5,SFS-EN 60079-14,5,,,"määräaikainen | Finavia Oyj | ZF | Öljymontun aukkosulkimen moottori sijaitsee EX-tilassa, mutta räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. Moottori ei ole EX- luokiteltu (sijaitsee hyvin lähellä tilaluokan 2 ja luokittelemattoman tilan rajaa). | SFS-EN 60079-14 kohta 5 | kat_2_turvallisuutta_vahentava"
HF-00345,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,33,MA01,RK18V multilaippa avonaisena. Kotelointiluokka ei täyty [SFS 6000 liite 41A].,RK18V multilaippa avonaisena. Kotelointiluokka ei täyty .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | MA01 | RK18V multilaippa avonaisena. Kotelointiluokka ei täyty . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00346,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,RK18,JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. [SFS 6000-412],JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu.,,SFS 6000-412,standard_document,SFS 6000-412,SFS 6000-412,,,,määräaikainen | Finavia Oyj | RK18 | JAMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. | SFS 6000-412 | kat_2_turvallisuutta_vahentava
HF-00347,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,35,Terminaali,RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki. [SFS 6000.513],RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki.,,SFS 6000.513,standard_clause,SFS 6000 kohta 513,SFS 6000,513,,,määräaikainen | Finavia Oyj | Terminaali | RK11 kennon oven edessä ATK kaapeleita. Keskuksen ovea ei saa auki. | SFS 6000 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00348,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,36,Terminaali,RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. [SFS 6000-412],RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu.,,SFS 6000-412,standard_document,SFS 6000-412,SFS 6000-412,,,,määräaikainen | Finavia Oyj | Terminaali | RK11 NOMAK tyyppisen kaapelin johtimet koskettavat MK tyyppisiä pienjännitejohtimia. Kaksoiseristys ei toteudu. | SFS 6000-412 | kat_2_turvallisuutta_vahentava
HF-00349,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,37,Terminaali,RK11 keskuksessa rikkinäinen K2-varokekansi. [SFS 6000 liite 41A],RK11 keskuksessa rikkinäinen K2-varokekansi.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Terminaali | RK11 keskuksessa rikkinäinen K2-varokekansi. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00350,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,38,Terminaali,RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa [VNa 1434/2016 liitteen kohta 21].,RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,määräaikainen | Finavia Oyj | Terminaali | RK11 nimilaput ei täsmää kaikilta osin lähtöjen kanssa . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00351,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,39,Terminaali,RK11 keskuksessa irrallisia rasialiittimiä [SFS käsikirja 640].,RK11 keskuksessa irrallisia rasialiittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,määräaikainen | Finavia Oyj | Terminaali | RK11 keskuksessa irrallisia rasialiittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
