historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00352,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,40,Terminaali lämmönjako H.,Kaukolämpömittarin vieressä päättämätön MMJ kaapeli [SFS 6000 liite 41A].,Kaukolämpömittarin vieressä päättämätön MMJ kaapeli .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Terminaali lämmönjako H. | Kaukolämpömittarin vieressä päättämätön MMJ kaapeli . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00353,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,41,Terminaali lämmönjako H.,SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. [SFS 6000 liite 41A].,SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Terminaali lämmönjako H. | SAIJAN säätökeskus/alakeskus kotelointiluokka ei toteudu. Multilaippa irti. . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00354,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,42,Terminaali lämmönjako H.,SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen [SFS 6000.513].,SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen .,,SFS 6000.513,standard_clause,SFS 6000 kohta 513,SFS 6000,513,,,määräaikainen | Finavia Oyj | Terminaali lämmönjako H. | SAIJAN säätökeskus/alakeskus kotelo kiinnittämättä ja se roikkuu sähkökeskuksen edessä estäen keskuksen kannen aukeamisen . | SFS 6000 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00355,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,43,Terminaali,PKV katkaisijan alla irrallisia liittimiä [SFS käsikirja 640].,PKV katkaisijan alla irrallisia liittimiä .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,määräaikainen | Finavia Oyj | Terminaali | PKV katkaisijan alla irrallisia liittimiä . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00356,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,44,Kunnossapidon viereinen tankkauspiste,EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä. [VNa 576/2003; 7 §],EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä.,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | EX-merkinnät puuttuvat nestekaasun säilytyspisteeltä. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00357,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,45,Vaarallisten jätteiden kontti,Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä. [VNa 576/2003; 8 § ja SFS käsikirja 59],Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä.,,VNa 576/2003; 8 § ja SFS käsikirja 59,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,määräaikainen | Finavia Oyj | Vaarallisten jätteiden kontti | Tilaa ei ole käsitelty räjähdyssuoja-asiakirjassa. Tilaluokitus pitää tehdä. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_2_turvallisuutta_vahentava
HF-00358,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,46,JK53,~3 voimapistorasia läppä rikki,~3 voimapistorasia läppä rikki,,,,,,,,,määräaikainen | Finavia Oyj | JK53 | ~3 voimapistorasia läppä rikki |  | kat_2_turvallisuutta_vahentava
HF-00359,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,47,Kunnossapidon viereinen tankkauspiste,Nesteen tankkauspisteeltä puuttuu EX-kyltit. [VNa 576/2003; 7 §],Nesteen tankkauspisteeltä puuttuu EX-kyltit.,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Nesteen tankkauspisteeltä puuttuu EX-kyltit. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00360,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,48,Kunnossapidon viereinen tankkauspiste,"Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0. [SFS-käsikirja 59 kohta 5.4.8]","Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0.",,SFS-käsikirja 59 kohta 5.4.8,standard_clause,SFS-käsikirja 59 kohta 5.4.8,SFS-käsikirja 59,5.4.8,,,"määräaikainen | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Nesteen tankkauspisteen säiliöissä pinnanmittausantureita (OY LABKO AB), joiden maadoituspiste kytkemättä potentiaalintasaukseen. Tarkastuksella ei ollut tiedossa onko anturit käytössä/jännitteisenä. Vaikka anturi käyttämättömänä ne tulee asennusohjeen mukaan liittää räjähdysvaarallisessa tilassa potentiaalintasaukseen (staattisen sähkövarauksen takia). Kevytpolttoöljysäiliön sisäpuoli on tilaluokkaa 0. | SFS-käsikirja 59 kohta 5.4.8 | kat_2_turvallisuutta_vahentava"
HF-00361,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,49,Kunnossapidon viereinen tankkauspiste,"Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti [SFS 6000.522].","Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti .",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"määräaikainen | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Säiliöiden välillä JAPP putkia, joissa mekaanisia vaurioita. Jäätymisvaurioita, irronnut kiinnikkeistä, vääntynyt huomattavasti . | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00362,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,50,Kunnossapidon viereinen tankkauspiste,Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa [SFS 6000 liite 41A].,Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Tankkauspisteen sähkökeskuksen kannen saa ilman työkalua auki. Kannen alla jännitteiset osat kosketeltavissa . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00363,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,51,Kunnossapidon viereinen tankkauspiste,"Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min). [SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4]","Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min).",,SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4,unparsed,SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4,,,,,"määräaikainen | Finavia Oyj | Kunnossapidon viereinen tankkauspiste | Tankkauspisteen sähkökeskuksen etäisyys säiliön huohotusputkesta n.1m. Keskus on SFS-käsikirjan 59 mukaan tilaluokitellulla alueella. Keskus ei sovellu EX alueelle. RSA asiakirjan mukaan se on tilaluokassa 2. Suorassa auringonpaisteessa ympäristön lämpötila voi olla helposti 50-60 astetta. Tällöin diesel voi muodostaa räjähdysvaaran ilmaputken suulla. Maanpäällisillä vaaka säiliöillä ilmaputken suuaukosta 1,5m tilaluokkaa 1 ja tilaluokkaa 2; 1,5m luokasta 1 (täyttönopeus enintään 1000 l/min). | SFS-käsikirjan 59 kohdat 1; 2.17; 5.2 ja 5.2.4 | kat_2_turvallisuutta_vahentava"
HF-00364,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,52,Tankkausaseman viereinen adblue kontti,ulkovalon kupu puutuu [SFS 6000 liite 41A].,ulkovalon kupu puutuu .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | Finavia Oyj | Tankkausaseman viereinen adblue kontti | ulkovalon kupu puutuu . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00365,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,53,Dokumentointi,Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista). [SFS-EN 60079-17 kohta 4.1],Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista).,,SFS-EN 60079-17 kohta 4.1,standard_clause,SFS-EN 60079-17 kohta 4.1,SFS-EN 60079-17,4.1,,,määräaikainen | Finavia Oyj | Dokumentointi | Räjähdys-suoja-asiakirjaan tai sen liitteeksi tulee lisätä tilaluokiteltujen alueiden laitetiedot (luettelo EX- laitteista). | SFS-EN 60079-17 kohta 4.1 | kat_2_turvallisuutta_vahentava
HF-00366,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,54,Dokumentointi,Edellisen määräaikaistarkastuksen puutteita korjaamatta.,Edellisen määräaikaistarkastuksen puutteita korjaamatta.,,,,,,,,,määräaikainen | Finavia Oyj | Dokumentointi | Edellisen määräaikaistarkastuksen puutteita korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00367,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,55,Dokumentointi,"Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. [VNa 1434/2016 liitteen kohta 21].","Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. .",,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"määräaikainen | Finavia Oyj | Dokumentointi | Sähkökeskuksilta puuttuu hyvin yleisesti käyttöpiirustukset, kuten pääkaavio, tasopiirustukset yms. . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00368,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,1,"Työkonesuojan pääkeskuksessa pääkytkimenä ns. ”uuninluukku”. Tukes on lähettänyt 90 luvun alussa kiertokirjeen, jossa suositellaan ”uuninluukku” tyyppisten kytkinvarokkeiden poistamista ja korvaamista uusilla. Kyseiset laitteet muodostavat käyttäjälleen merkittävän työturvallisuusriskin.",,,,,,,,,,,"määräaikainen | Finavia Oyj | Työkonesuojan pääkeskuksessa pääkytkimenä ns. ”uuninluukku”. Tukes on lähettänyt 90 luvun alussa kiertokirjeen, jossa suositellaan ”uuninluukku” tyyppisten kytkinvarokkeiden poistamista ja korvaamista uusilla. Kyseiset laitteet muodostavat käyttäjälleen merkittävän työturvallisuusriskin. |  |  | suositus"
HF-00369,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,2,"Terminaalin eteläpäädyn NK2V keskuksessa valokaarisuojaus laitteet, mutta järjestelmää ei ole otettu käyttöön. Järjestelmä on merkittävä henkilösuoja, sekä suojaa vikatapauksessa laitteistoa estäen mahdollisen pidempiaikaisen käyttökeskeytyksen (valokaarienergia pienenee merkittävästi).",,,,,,,,,,,"määräaikainen | Finavia Oyj | Terminaalin eteläpäädyn NK2V keskuksessa valokaarisuojaus laitteet, mutta järjestelmää ei ole otettu käyttöön. Järjestelmä on merkittävä henkilösuoja, sekä suojaa vikatapauksessa laitteistoa estäen mahdollisen pidempiaikaisen käyttökeskeytyksen (valokaarienergia pienenee merkittävästi). |  |  | suositus"
HF-00370,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,3,Suositellaan sähkölaitteistolle lämpökuvausta.,,,,,,,,,,,määräaikainen | Finavia Oyj | Suositellaan sähkölaitteistolle lämpökuvausta. |  |  | suositus
HF-00371,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,4,"NK2V sähkökeskuksessa 240mm^2 Al kaapelikenkäpuristusliitoksia. Puristusliitos näyttää silmämääräisesti riittämättömältä. Kapeita puristusjälkiä 3kpl, jotka, näyttää silmämäärin riittämättömän syviltä. Esim. Ouneva OLA 240 kaapelikenkä vaatii kapeita puristuksia 4kpl (valmistajan ohje). Tulee varmistaa lämpökuvaamalla (riittävä kuorma) tai suurivirtaisella mikro-ohmi mittauksella liitoksen jatkuvuus. Tai uusia liitokset.",,,,,,,,,,,"määräaikainen | Finavia Oyj | NK2V sähkökeskuksessa 240mm^2 Al kaapelikenkäpuristusliitoksia. Puristusliitos näyttää silmämääräisesti riittämättömältä. Kapeita puristusjälkiä 3kpl, jotka, näyttää silmämäärin riittämättömän syviltä. Esim. Ouneva OLA 240 kaapelikenkä vaatii kapeita puristuksia 4kpl (valmistajan ohje). Tulee varmistaa lämpökuvaamalla (riittävä kuorma) tai suurivirtaisella mikro-ohmi mittauksella liitoksen jatkuvuus. Tai uusia liitokset. |  |  | suositus"
HF-00372,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,5,Kohteen vanhojen muuntamoiden työmaadoitusvälineet ja jännitteenkoettimet tulisi testata.,,,,,,,,,,,määräaikainen | Finavia Oyj | Kohteen vanhojen muuntamoiden työmaadoitusvälineet ja jännitteenkoettimet tulisi testata. |  |  | suositus
HF-00373,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,6,MA02 muuntamolle olisi hyvä toimittaa KJ- varasulakkeet.,,,,,,,,,,,määräaikainen | Finavia Oyj | MA02 muuntamolle olisi hyvä toimittaa KJ- varasulakkeet. |  |  | suositus
HF-00374,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,7,"MA02 6kV varavoimakojeisto valmistunut 1977. Kojeistojen tekninen käyttöikä yleisesti 30-40 vuotta. Kojeistoa ei ole sen elinkaaren aikana huollettu ja sen toiminta on epävarmaa, kuten kuormaerottimien ”koiranluut” (suuri riski hajoamiseen, kun erotinta käytetään). Huomionarvoista, että kojeisto syöttää kriittisiä lennonvarmistus laitteistoja. Suositellaan kojeiston uusimista.",,,,,,,,,,,"määräaikainen | Finavia Oyj | MA02 6kV varavoimakojeisto valmistunut 1977. Kojeistojen tekninen käyttöikä yleisesti 30-40 vuotta. Kojeistoa ei ole sen elinkaaren aikana huollettu ja sen toiminta on epävarmaa, kuten kuormaerottimien ”koiranluut” (suuri riski hajoamiseen, kun erotinta käytetään). Huomionarvoista, että kojeisto syöttää kriittisiä lennonvarmistus laitteistoja. Suositellaan kojeiston uusimista. |  |  | suositus"
HF-00375,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,8,"MA04 pääkeskuksessa on vanhoja Merlin Gerin merkkisiä katkaisijoita, joita ei ole koestettu/huollettu ilmeisesti elinkaaren aikana kertaakaan. Katkaisijat syöttävät kriittistä lennonvarmistus infraa. Katkaisijat tulee vähintäänkin koestaa ja huoltaa. Syytä harkita niiden uusimista, koska niihin ei ole enää saatavissa varaosia. Mikäli vioittuvat, voi käyttökeskeytys olla hyvinkin pitkä.",,,,,,,,,,,"määräaikainen | Finavia Oyj | MA04 pääkeskuksessa on vanhoja Merlin Gerin merkkisiä katkaisijoita, joita ei ole koestettu/huollettu ilmeisesti elinkaaren aikana kertaakaan. Katkaisijat syöttävät kriittistä lennonvarmistus infraa. Katkaisijat tulee vähintäänkin koestaa ja huoltaa. Syytä harkita niiden uusimista, koska niihin ei ole enää saatavissa varaosia. Mikäli vioittuvat, voi käyttökeskeytys olla hyvinkin pitkä. |  |  | suositus"
HF-00376,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,10,Suositellaan tutustumaan ST korttiin 51.81; SFS-käsikirjaan 59 ja SFS-käsikirjaan 604-2. Sisältää tarvittavat tiedot räjähdysvaarallisista tiloista.,,,,,,,,,,,määräaikainen | Finavia Oyj | Suositellaan tutustumaan ST korttiin 51.81; SFS-käsikirjaan 59 ja SFS-käsikirjaan 604-2. Sisältää tarvittavat tiedot räjähdysvaarallisista tiloista. |  |  | suositus
HF-00377,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/m#U00e4#U00e4r#U00e4aikaistarkastus rovaniemi.docx,määräaikainen,Finavia Oyj,Lentokentäntie 9611 Rovaniemi,2c,26.3.2025,8. Suositukset,suositus,11,"Kohteessa varastoituna yli 10t kevyttä polttoöljyä/dieseliä. Kohteen toiminnasta on tehtävä ilmoitus kunnan pelastusviranomaiselle, mikäli sitä ei ole tehty [Kemidigi suhdelukulaskenta, Kemikaaliturvallisuuslaki 390/2005; 24 § ja Vna 685/2015; 33 §].",,,,,,,,,,,"määräaikainen | Finavia Oyj | Kohteessa varastoituna yli 10t kevyttä polttoöljyä/dieseliä. Kohteen toiminnasta on tehtävä ilmoitus kunnan pelastusviranomaiselle, mikäli sitä ei ole tehty [Kemidigi suhdelukulaskenta, Kemikaaliturvallisuuslaki 390/2005; 24 § ja Vna 685/2015; 33 §]. |  |  | suositus"
HF-00378,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,WC (pääkeskus H. vieressä),Peilikaapin pistorasian suojamaa ei kytke. Vikasuojaus ei toimi. [SFS 6000.411.3],Peilikaapin pistorasian suojamaa ei kytke. Vikasuojaus ei toimi.,,SFS 6000.411.3,standard_clause,SFS 6000 kohta 411.3,SFS 6000,411.3,,,määräaikainen | KL Sport Oy | WC (pääkeskus H. vieressä) | Peilikaapin pistorasian suojamaa ei kytke. Vikasuojaus ei toimi. | SFS 6000 kohta 411.3 | kat_1_vakava
HF-00379,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,Lämmönjako H.,Kaukolämpömittarin sähköliitännän silumiinijakorasian runkoa ei ole maadoitettu. Vika suojaus ei toimi. [SFS 6000.411.3],Kaukolämpömittarin sähköliitännän silumiinijakorasian runkoa ei ole maadoitettu. Vika suojaus ei toimi.,,SFS 6000.411.3,standard_clause,SFS 6000 kohta 411.3,SFS 6000,411.3,,,määräaikainen | KL Sport Oy | Lämmönjako H. | Kaukolämpömittarin sähköliitännän silumiinijakorasian runkoa ei ole maadoitettu. Vika suojaus ei toimi. | SFS 6000 kohta 411.3 | kat_1_vakava
HF-00380,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,3,RK 1,"K2 varokekansia puuttuu, sekä yhden varokekannen lasi on rikki. Jännitteiset osat kosketeltavissa. [SFS 6000 liite 41.A]","K2 varokekansia puuttuu, sekä yhden varokekannen lasi on rikki. Jännitteiset osat kosketeltavissa.",,SFS 6000 liite 41.A,standard_clause,SFS 6000 kohta liite 41.A,SFS 6000,liite 41.A,,,"määräaikainen | KL Sport Oy | RK 1 | K2 varokekansia puuttuu, sekä yhden varokekannen lasi on rikki. Jännitteiset osat kosketeltavissa. | SFS 6000 kohta liite 41.A | kat_1_vakava"
HF-00381,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,PK ja RK1,keskuksien pääkaavio ei täsmää kaikilta osin sulakemerkintöihin [Vna 1434/2016 liitteen kohta 21].,keskuksien pääkaavio ei täsmää kaikilta osin sulakemerkintöihin .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | KL Sport Oy | PK ja RK1 | keskuksien pääkaavio ei täsmää kaikilta osin sulakemerkintöihin . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00382,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,PK tila,Pistorasia irronnut seinästä. [Vna 1434/2016 liitteen kohta 11],Pistorasia irronnut seinästä.,,Vna 1434/2016 liitteen kohta 11,unparsed,Vna 1434/2016 liitteen kohta 11,,,,,määräaikainen | KL Sport Oy | PK tila | Pistorasia irronnut seinästä. | Vna 1434/2016 liitteen kohta 11 | kat_2_turvallisuutta_vahentava
HF-00383,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,RK1,Sähkökeskuksen edessä ei ole 80cm vaadittua hoitotilaa. [SFS 6000.729.513.101],Sähkökeskuksen edessä ei ole 80cm vaadittua hoitotilaa.,,SFS 6000.729.513.101,standard_clause,SFS 6000 kohta 729.513.101,SFS 6000,729.513.101,,,määräaikainen | KL Sport Oy | RK1 | Sähkökeskuksen edessä ei ole 80cm vaadittua hoitotilaa. | SFS 6000 kohta 729.513.101 | kat_2_turvallisuutta_vahentava
HF-00384,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,RK1,Sähkökeskuksen yläpuolisia kaapeliläpivientejä avonaisena. Keskuksen kotelointiluokka ei täyty. [SFS 6000 liite 41.A],Sähkökeskuksen yläpuolisia kaapeliläpivientejä avonaisena. Keskuksen kotelointiluokka ei täyty.,,SFS 6000 liite 41.A,standard_clause,SFS 6000 kohta liite 41.A,SFS 6000,liite 41.A,,,määräaikainen | KL Sport Oy | RK1 | Sähkökeskuksen yläpuolisia kaapeliläpivientejä avonaisena. Keskuksen kotelointiluokka ei täyty. | SFS 6000 kohta liite 41.A | kat_2_turvallisuutta_vahentava
HF-00385,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Varasto/lämmönjako H.,Rakennuksen sisään tulevia kaukolämpöputkia ei ole liitetty rakennuksen potentiaalintasausjärjestelmään. Liitos kohta tulisi olla mahdollisimman lähellä rakennuksen sisääntulokohtaa. [SFS 6000.411.3.1.2],Rakennuksen sisään tulevia kaukolämpöputkia ei ole liitetty rakennuksen potentiaalintasausjärjestelmään. Liitos kohta tulisi olla mahdollisimman lähellä rakennuksen sisääntulokohtaa.,,SFS 6000.411.3.1.2,standard_clause,SFS 6000 kohta 411.3.1.2,SFS 6000,411.3.1.2,,,määräaikainen | KL Sport Oy | Varasto/lämmönjako H. | Rakennuksen sisään tulevia kaukolämpöputkia ei ole liitetty rakennuksen potentiaalintasausjärjestelmään. Liitos kohta tulisi olla mahdollisimman lähellä rakennuksen sisääntulokohtaa. | SFS 6000 kohta 411.3.1.2 | kat_2_turvallisuutta_vahentava
HF-00386,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Varasto,"IV-koneen oikealla puolella varastohylly, jonka takana pistorasioita. Yksi 3~ vaiheinen pistorasia irronnut seinästä. [Vna 1434/2016 liitteen kohta 11]","IV-koneen oikealla puolella varastohylly, jonka takana pistorasioita. Yksi 3~ vaiheinen pistorasia irronnut seinästä.",,Vna 1434/2016 liitteen kohta 11,unparsed,Vna 1434/2016 liitteen kohta 11,,,,,"määräaikainen | KL Sport Oy | Varasto | IV-koneen oikealla puolella varastohylly, jonka takana pistorasioita. Yksi 3~ vaiheinen pistorasia irronnut seinästä. | Vna 1434/2016 liitteen kohta 11 | kat_2_turvallisuutta_vahentava"
HF-00387,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,Varasto,Kaapelihyllyillä ja valaisinripustuskiskoilla päättämättömiä MMJ tyyppisiä kaapeleita. [SFS 6000 liite 41.A],Kaapelihyllyillä ja valaisinripustuskiskoilla päättämättömiä MMJ tyyppisiä kaapeleita.,,SFS 6000 liite 41.A,standard_clause,SFS 6000 kohta liite 41.A,SFS 6000,liite 41.A,,,määräaikainen | KL Sport Oy | Varasto | Kaapelihyllyillä ja valaisinripustuskiskoilla päättämättömiä MMJ tyyppisiä kaapeleita. | SFS 6000 kohta liite 41.A | kat_2_turvallisuutta_vahentava
HF-00388,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Varaston keittiö,Kahvinkeitin ja leivänpaahdin on liitetty jatkojohdolla. Monihaarajatkojohto on tarkoitettu vain tilapäiseen käyttöön ja pienitehoisille laitteille. [SFS 6000.813.5.2],Kahvinkeitin ja leivänpaahdin on liitetty jatkojohdolla. Monihaarajatkojohto on tarkoitettu vain tilapäiseen käyttöön ja pienitehoisille laitteille.,,SFS 6000.813.5.2,standard_clause,SFS 6000 kohta 813.5.2,SFS 6000,813.5.2,,,määräaikainen | KL Sport Oy | Varaston keittiö | Kahvinkeitin ja leivänpaahdin on liitetty jatkojohdolla. Monihaarajatkojohto on tarkoitettu vain tilapäiseen käyttöön ja pienitehoisille laitteille. | SFS 6000 kohta 813.5.2 | kat_2_turvallisuutta_vahentava
HF-00389,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Varasto,1-2 kerroksen portaikon päällä kaapelihylly jossa rikkinäinen jakorasia. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41.A],1-2 kerroksen portaikon päällä kaapelihylly jossa rikkinäinen jakorasia. Peruseristeiset johtimet kosketeltavissa.,,SFS 6000 liite 41.A,standard_clause,SFS 6000 kohta liite 41.A,SFS 6000,liite 41.A,,,määräaikainen | KL Sport Oy | Varasto | 1-2 kerroksen portaikon päällä kaapelihylly jossa rikkinäinen jakorasia. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta liite 41.A | kat_2_turvallisuutta_vahentava
HF-00390,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Ulkotilat,Rakennuksen ulkotiloissa itä- ja länsisivuilla avonaisia jakorasioita. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41.A],Rakennuksen ulkotiloissa itä- ja länsisivuilla avonaisia jakorasioita. Peruseristeiset johtimet kosketeltavissa.,,SFS 6000 liite 41.A,standard_clause,SFS 6000 kohta liite 41.A,SFS 6000,liite 41.A,,,määräaikainen | KL Sport Oy | Ulkotilat | Rakennuksen ulkotiloissa itä- ja länsisivuilla avonaisia jakorasioita. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta liite 41.A | kat_2_turvallisuutta_vahentava
HF-00391,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/M#U00e4#U00e4r#U00e4aikaistarkastukset 2025/maaraaikaistarkastuspoytakirja KL Sport Oy.docx,määräaikainen,KL Sport Oy,"Valuraudantie 17, 00700 Helsinki",1b,6.6.2025,8. Suositukset,suositus,1,Suositellaan huolto- ja kunnossapitosuunnitelmaa johon sisällytetään sähkökeskuksien lämpökuvaus ja määrävälein tehtävät sähköjärjestelmien kunnon tarkastukset.,,,,,,,,,,,määräaikainen | KL Sport Oy | Suositellaan huolto- ja kunnossapitosuunnitelmaa johon sisällytetään sähkökeskuksien lämpökuvaus ja määrävälein tehtävät sähköjärjestelmien kunnon tarkastukset. |  |  | suositus
HF-00392,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus punakiventie 2.docx,varmennus,Puotilan Sähkö Oy,"Punakiventie 2, 00980",1a,1.8.2025,8. Suositukset,suositus,1,Käyttöönottopöytäkirjassa kohteen osoite väärä.,,,,,,,,,,,varmennus | Puotilan Sähkö Oy | Käyttöönottopöytäkirjassa kohteen osoite väärä. |  |  | suositus
HF-00393,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus punakiventie 2.docx,varmennus,Puotilan Sähkö Oy,"Punakiventie 2, 00980",1a,1.8.2025,8. Suositukset,suositus,2,Luovutuspiirustukset jakamatta kohteeseen.,,,,,,,,,,,varmennus | Puotilan Sähkö Oy | Luovutuspiirustukset jakamatta kohteeseen. |  |  | suositus
HF-00394,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus punakiventie 2.docx,varmennus,Puotilan Sähkö Oy,"Punakiventie 2, 00980",1a,1.8.2025,8. Suositukset,suositus,3,Eristysresistanssimittauksen tulos tulisi kirjata ylös. Pöytäkirjan mukaan kuitenkin mitattu ja todettu vaatimuksen mukaiseksi.,,,,,,,,,,,varmennus | Puotilan Sähkö Oy | Eristysresistanssimittauksen tulos tulisi kirjata ylös. Pöytäkirjan mukaan kuitenkin mitattu ja todettu vaatimuksen mukaiseksi. |  |  | suositus
HF-00395,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-2024 kytkintie.docx,varmennus,Uudenmaan Rakennus ja Sähkö Oy,"Kytkintie 47, 00770 Helsinki",1b,6.6.2025,8. Suositukset,suositus,1,Vesivaraajan putkistot tulee liittää rakennuksen potentiaalintasaukseen.,,,,,,,,,,,varmennus | Uudenmaan Rakennus ja Sähkö Oy | Vesivaraajan putkistot tulee liittää rakennuksen potentiaalintasaukseen. |  |  | suositus
HF-00396,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-2025 powerical #U2013 picnic.docx,varmennus,Powerical Oy,"Leppävaarankatu 3-9, 02600 Espoo",1b,17.4.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,JK 115-L,Keskuksen edessä ei ole 80 cm vapaata hoitotilaa [SFS 6000-729.513].,Keskuksen edessä ei ole 80 cm vapaata hoitotilaa .,,SFS 6000-729.513,standard_clause,SFS 6000-729 kohta 513,SFS 6000-729,513,,,varmennus | Powerical Oy | JK 115-L | Keskuksen edessä ei ole 80 cm vapaata hoitotilaa . | SFS 6000-729 kohta 513 | kat_2_turvallisuutta_vahentava
HF-00397,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-2025 powerical #U2013 picnic.docx,varmennus,Powerical Oy,"Leppävaarankatu 3-9, 02600 Espoo",1b,17.4.2025,8. Suositukset,suositus,1,"Kohteella punakynät, mutta luovutuspiirustukset jakamatta kohteeseen.",,,,,,,,,,,"varmennus | Powerical Oy | Kohteella punakynät, mutta luovutuspiirustukset jakamatta kohteeseen. |  |  | suositus"
HF-00398,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-2025 powerical #U2013Hemtex.docx,varmennus,Powerical Oy,"Leppävaarankatu 3-9, 02600 Espoo",1b,17.4.2025,8. Suositukset,suositus,1,"Kohteella punakynät, mutta luovutuspiirustukset jakamatta kohteeseen.",,,,,,,,,,,"varmennus | Powerical Oy | Kohteella punakynät, mutta luovutuspiirustukset jakamatta kohteeseen. |  |  | suositus"
HF-00399,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-2025 powerical.docx,varmennus,Powerical Oy,"Leppävaarankatu 3-9, 02600 Espoo",1b,,8. Suositukset,suositus,1,"Kohteella punakynät, mutta luovutuspiirustukset jakamatta kohteeseen.",,,,,,,,,,,"varmennus | Powerical Oy | Kohteella punakynät, mutta luovutuspiirustukset jakamatta kohteeseen. |  |  | suositus"
HF-00400,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-vahverotie 1.docx,varmennus,Puotilan Sähkö Oy,"Vahverotie 1, 02730 Espoo",1a,1.8.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Mittaukset,"Sähköauton latauspisteitä ei ole otettu käyttöön. Kun niihin kytketään jännite, tulee tehdä käyttöönottomittaukset niiden osalta ja varmistaa syötön automaattisen poiskytkennän toiminta. [SFS 6000-6]","Sähköauton latauspisteitä ei ole otettu käyttöön. Kun niihin kytketään jännite, tulee tehdä käyttöönottomittaukset niiden osalta ja varmistaa syötön automaattisen poiskytkennän toiminta.",,SFS 6000-6,standard_document,SFS 6000-6,SFS 6000-6,,,,"varmennus | Puotilan Sähkö Oy | Mittaukset | Sähköauton latauspisteitä ei ole otettu käyttöön. Kun niihin kytketään jännite, tulee tehdä käyttöönottomittaukset niiden osalta ja varmistaa syötön automaattisen poiskytkennän toiminta. | SFS 6000-6 | kat_2_turvallisuutta_vahentava"
HF-00401,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-vahverotie 1.docx,varmennus,Puotilan Sähkö Oy,"Vahverotie 1, 02730 Espoo",1a,1.8.2025,8. Suositukset,suositus,1,luovutuspiirustukset puuttuvat sähkökeskukselta.,,,,,,,,,,,varmennus | Puotilan Sähkö Oy | luovutuspiirustukset puuttuvat sähkökeskukselta. |  |  | suositus
HF-00402,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Saty-varmennustarkastustodistus-vahverotie 1.docx,varmennus,Puotilan Sähkö Oy,"Vahverotie 1, 02730 Espoo",1a,1.8.2025,8. Suositukset,suositus,2,Sähkökeskuksen edessä jäteastia. Keskuksen eteen tulisi jättää 80 cm hoitotila.,,,,,,,,,,,varmennus | Puotilan Sähkö Oy | Sähkökeskuksen edessä jäteastia. Keskuksen eteen tulisi jättää 80 cm hoitotila. |  |  | suositus
HF-00403,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Puistomuuntamo,Pääkeskuksen lähtöjen nimikointi puuttuu [VNa 1434/2016 liitteen kohta 21].,Pääkeskuksen lähtöjen nimikointi puuttuu .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Puistomuuntamo | Pääkeskuksen lähtöjen nimikointi puuttuu . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00404,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Puistomuuntamo,Pääkeskus tasasähköpiirien miinusjohto asennettu sinisenä. Miinusjohdon tunnusväri on valkoinen [SFS 6000.514.2.3],Pääkeskus tasasähköpiirien miinusjohto asennettu sinisenä. Miinusjohdon tunnusväri on valkoinen,,SFS 6000.514.2.3,standard_clause,SFS 6000 kohta 514.2.3,SFS 6000,514.2.3,,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Puistomuuntamo | Pääkeskus tasasähköpiirien miinusjohto asennettu sinisenä. Miinusjohdon tunnusväri on valkoinen | SFS 6000 kohta 514.2.3 | kat_2_turvallisuutta_vahentava"
HF-00405,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Puistomuuntamo,Valaisimen MMJ kaapeli kiinnittämättä [SFS 6000.522.8.4].,Valaisimen MMJ kaapeli kiinnittämättä .,,SFS 6000.522.8.4,standard_clause,SFS 6000 kohta 522.8.4,SFS 6000,522.8.4,,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Puistomuuntamo | Valaisimen MMJ kaapeli kiinnittämättä . | SFS 6000 kohta 522.8.4 | kat_2_turvallisuutta_vahentava"
HF-00406,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,Puistomuuntamo,"Pääkeskuksen G-maadoitustarra puuttuu potentiaalitasausjohtimen liitoskohdasta [SFS 154 kohta 5.2 Merkinnät, s. 26]",Pääkeskuksen G-maadoitustarra puuttuu potentiaalitasausjohtimen liitoskohdasta,,"SFS 154 kohta 5.2 Merkinnät, s. 26",standard_clause,"SFS 154 kohta 5.2 Merkinnät, s. 26",SFS 154,"5.2 Merkinnät, s. 26",,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Puistomuuntamo | Pääkeskuksen G-maadoitustarra puuttuu potentiaalitasausjohtimen liitoskohdasta | SFS 154 kohta 5.2 Merkinnät, s. 26 | kat_2_turvallisuutta_vahentava"
HF-00407,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,5,Dokumentointi,Tarkastetulla alueella on isobutaani lämpöpumppu. Tulee tehdä räjähdyssuojausasiakirja. Mikäli räjähdyssuojausasiakirjassa päädytään luokittelemaan tila tai sen osa räjähdysvaaralliseksi on tilaluokitellun alueen asennukset tehtävä vastaamaan tilaluokitusta. [Vna 576/2003 8 § ja SFS käsikirja 59 kohta 6.7].,Tarkastetulla alueella on isobutaani lämpöpumppu. Tulee tehdä räjähdyssuojausasiakirja. Mikäli räjähdyssuojausasiakirjassa päädytään luokittelemaan tila tai sen osa räjähdysvaaralliseksi on tilaluokitellun alueen asennukset tehtävä vastaamaan tilaluokitusta. .,,Vna 576/2003 8 § ja SFS käsikirja 59 kohta 6.7,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,8§,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Dokumentointi | Tarkastetulla alueella on isobutaani lämpöpumppu. Tulee tehdä räjähdyssuojausasiakirja. Mikäli räjähdyssuojausasiakirjassa päädytään luokittelemaan tila tai sen osa räjähdysvaaralliseksi on tilaluokitellun alueen asennukset tehtävä vastaamaan tilaluokitusta. . | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 8§ | kat_2_turvallisuutta_vahentava"
HF-00408,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,8. Suositukset,suositus,1,Loppupiirustukset jakamatta kohteeseen.,,,,,,,,,,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Loppupiirustukset jakamatta kohteeseen. |  |  | suositus"
HF-00409,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,8. Suositukset,suositus,2,Vanhan pääkeskuksen pääsulakkeet 200A gB käyrä. Onko tarkoituksen mukaisesti asennettu gB? gB toimintakäyrä nopeampi kuin gg ja voi vaikuttaa selektiivisyyden toimintaan.,,,,,,,,,,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Vanhan pääkeskuksen pääsulakkeet 200A gB käyrä. Onko tarkoituksen mukaisesti asennettu gB? gB toimintakäyrä nopeampi kuin gg ja voi vaikuttaa selektiivisyyden toimintaan. |  |  | suositus"
