historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00410,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Nevel Jokela _.docx,varmennus,"Forssan Verkkopalvelut Oy, Virta Asennus Oy,","Vaihdemiehentie 16, 05400 Jokela",2c,5.11.2025,8. Suositukset,suositus,3,"Räjähdyssuoja-asiakirjassa tulisi huomioida myös muut laitoksen toiminnot, joista voi aiheutua räjähdysvaarallinen ilmaseos. Yksi esimerkki on maan päällä oleva harmaa polttoainesäiliö. Harmaan säilöin heijastuskerroin on yleisesti alle 70% jolloin säilöin lämpötila voi nousta auringon valossa yli 45 asteeseen. Polttoöljy ei normaali lämpötilassa aiheuta räjähdyskelpoista ilmaseosta (lemahduspiste noin 60 astetta). Mutta polttoöljyn suhteen lasketaan lemahduspiste vähennettynä 15 astetta, jolloin voi auringonvalon altistuksesta syntyä räjähdyskelpoinen seos. Kyseiset asiat tulisi ottaa huomioon räjähdyssuoja-asiakirjassa. Mikäli johtaa tilaluokitukseen tulee asennukset tehdä sen mukaisesti. Asiat tulee arvioida räjähdyssuojausasiakirjassa tarkemmin [Vna 576/2003, SFS käsikirja 59, SFS EN 60079 ja soveltaen SFS 3352 kohta 7.4].",,,,,,,,,,,"varmennus | Forssan Verkkopalvelut Oy, Virta Asennus Oy, | Räjähdyssuoja-asiakirjassa tulisi huomioida myös muut laitoksen toiminnot, joista voi aiheutua räjähdysvaarallinen ilmaseos. Yksi esimerkki on maan päällä oleva harmaa polttoainesäiliö. Harmaan säilöin heijastuskerroin on yleisesti alle 70% jolloin säilöin lämpötila voi nousta auringon valossa yli 45 asteeseen. Polttoöljy ei normaali lämpötilassa aiheuta räjähdyskelpoista ilmaseosta (lemahduspiste noin 60 astetta). Mutta polttoöljyn suhteen lasketaan lemahduspiste vähennettynä 15 astetta, jolloin voi auringonvalon altistuksesta syntyä räjähdyskelpoinen seos. Kyseiset asiat tulisi ottaa huomioon räjähdyssuoja-asiakirjassa. Mikäli johtaa tilaluokitukseen tulee asennukset tehdä sen mukaisesti. Asiat tulee arvioida räjähdyssuojausasiakirjassa tarkemmin [Vna 576/2003, SFS käsikirja 59, SFS EN 60079 ja soveltaen SFS 3352 kohta 7.4]. |  |  | suositus"
HF-00411,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/Varmennustarkastustodistus Vargstr#U00f6msv#U00e4gen.docx,varmennus,Ilkka Pirnes,"Vargströmsvägen 307, Raasepori",-,17.6.2025,8. Suositukset,suositus,1,Antennimasto tulisi maadoittaa [Liikenne- ja viestintäviraston määräys 65 E/2022 kohta 15].,,,,,,,,,,,varmennus | Ilkka Pirnes | Antennimasto tulisi maadoittaa [Liikenne- ja viestintäviraston määräys 65 E/2022 kohta 15]. |  |  | suositus
HF-00412,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus Koy vallilan toimisto.docx,varmennus,KIHA-Sähköpalvelu Oy,"Fleminginkatu 36, 00150 Helsinki",1b,14.3.2025,8. Suositukset,suositus,1,Luovutuspiirustukset toimittamatta kohteeseen.,,,,,,,,,,,varmennus | KIHA-Sähköpalvelu Oy | Luovutuspiirustukset toimittamatta kohteeseen. |  |  | suositus
HF-00413,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus- laurinniityntie.docx,varmennus,Kiha Sähköpalvelu Oy,"Laurinniityntie 18, 00440 Helsinki",1a,21.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Dokumentit,Maadoituskaaviossa S-H22001 nykyiseen MMK keskukseen esitetty N- ja PE kisko. Todellisuudessa keskuksessa PEN-kisko. [VNA 1434/2016 liitteen kohta 21],Maadoituskaaviossa S-H22001 nykyiseen MMK keskukseen esitetty N- ja PE kisko. Todellisuudessa keskuksessa PEN-kisko.,,VNA 1434/2016 liitteen kohta 21,unparsed,VNA 1434/2016 liitteen kohta 21,,,,,varmennus | Kiha Sähköpalvelu Oy | Dokumentit | Maadoituskaaviossa S-H22001 nykyiseen MMK keskukseen esitetty N- ja PE kisko. Todellisuudessa keskuksessa PEN-kisko. | VNA 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00414,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus- laurinniityntie.docx,varmennus,Kiha Sähköpalvelu Oy,"Laurinniityntie 18, 00440 Helsinki",1a,21.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Pääkeskus,Keskuksen maadoitusjohtimen liitospisteen paikasta kertova G- maadoitustarra puuttuu. [SFS 640 käsikirja],Keskuksen maadoitusjohtimen liitospisteen paikasta kertova G- maadoitustarra puuttuu.,,SFS 640 käsikirja,unparsed,SFS 640 käsikirja,,,,,varmennus | Kiha Sähköpalvelu Oy | Pääkeskus | Keskuksen maadoitusjohtimen liitospisteen paikasta kertova G- maadoitustarra puuttuu. | SFS 640 käsikirja | kat_2_turvallisuutta_vahentava
HF-00415,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus- laurinniityntie.docx,varmennus,Kiha Sähköpalvelu Oy,"Laurinniityntie 18, 00440 Helsinki",1a,21.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,KK keskus,Keskuksen riviliitintilassa väliaikaisia KEVI merkintöjä vaihejohtimissa. [VNA 1434/2016 liitteen kohta 21],Keskuksen riviliitintilassa väliaikaisia KEVI merkintöjä vaihejohtimissa.,,VNA 1434/2016 liitteen kohta 21,unparsed,VNA 1434/2016 liitteen kohta 21,,,,,varmennus | Kiha Sähköpalvelu Oy | KK keskus | Keskuksen riviliitintilassa väliaikaisia KEVI merkintöjä vaihejohtimissa. | VNA 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00416,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus- laurinniityntie.docx,varmennus,Kiha Sähköpalvelu Oy,"Laurinniityntie 18, 00440 Helsinki",1a,21.2.2025,8. Suositukset,suositus,1,Pääkeskushuoneen eteistilassa nykyisten valaisimen kupu puuttuu. Jännitteiset peruseristetyt johtimet kosketeltavissa.,,,,,,,,,,,varmennus | Kiha Sähköpalvelu Oy | Pääkeskushuoneen eteistilassa nykyisten valaisimen kupu puuttuu. Jännitteiset peruseristetyt johtimet kosketeltavissa. |  |  | suositus
HF-00417,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024 myll#U00e4rintie.docx,varmennus,Kiha Sähköpalvelu Oy,"Myllärintie 8, 01800",1a,21.2.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Luovutuspiirustukset puuttuvat ja nykyinen nousujohtokaavio pääkeskushuoneessa päivittämättä vastaamaan uusia asennuksia. [Vna 1434/2016 liitteen kohta 21],Luovutuspiirustukset puuttuvat ja nykyinen nousujohtokaavio pääkeskushuoneessa päivittämättä vastaamaan uusia asennuksia.,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,varmennus | Kiha Sähköpalvelu Oy | Dokumentointi | Luovutuspiirustukset puuttuvat ja nykyinen nousujohtokaavio pääkeskushuoneessa päivittämättä vastaamaan uusia asennuksia. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00418,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024 myll#U00e4rintie.docx,varmennus,Kiha Sähköpalvelu Oy,"Myllärintie 8, 01800",1a,21.2.2025,8. Suositukset,suositus,1,Pääkeskushuoneen palokatko avoinna.,,,,,,,,,,,varmennus | Kiha Sähköpalvelu Oy | Pääkeskushuoneen palokatko avoinna. |  |  | suositus
HF-00419,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024 myll#U00e4rintie.docx,varmennus,Kiha Sähköpalvelu Oy,"Myllärintie 8, 01800",1a,21.2.2025,8. Suositukset,suositus,2,Pääkeskushuoneessa ja kellarin käytävällä nykyisten valaisimen kupu puuttuu. Jännitteiset peruseristetyt johtimet kosketeltavissa.,,,,,,,,,,,varmennus | Kiha Sähköpalvelu Oy | Pääkeskushuoneessa ja kellarin käytävällä nykyisten valaisimen kupu puuttuu. Jännitteiset peruseristetyt johtimet kosketeltavissa. |  |  | suositus
HF-00420,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024 myll#U00e4rintie.docx,varmennus,Kiha Sähköpalvelu Oy,"Myllärintie 8, 01800",1a,21.2.2025,8. Suositukset,suositus,3,Kohteen maanrakennustöitä kesken. Muurivalaisimien kaapeleiden osalta huolehdittava riittävästä kaivantosyvyydestä >70cm tai kaapelit suojattava mekaanisesti. Kaapeleiden suojaus tehtävä loppuun myös autopaikkojen kaiteen päädyssä.,,,,,,,,,,,varmennus | Kiha Sähköpalvelu Oy | Kohteen maanrakennustöitä kesken. Muurivalaisimien kaapeleiden osalta huolehdittava riittävästä kaivantosyvyydestä >70cm tai kaapelit suojattava mekaanisesti. Kaapeleiden suojaus tehtävä loppuun myös autopaikkojen kaiteen päädyssä. |  |  | suositus
HF-00421,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024_.docx,varmennus,PPE Electrics Oy,"Ehrenströmintie 14, 00140 Helsinki",1a,31.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Pääkeskus H.,K2 varokekansia puuttui KK1 keskuksesta. [SFS 6000 Liite 41A],K2 varokekansia puuttui KK1 keskuksesta.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,varmennus | PPE Electrics Oy | Pääkeskus H. | K2 varokekansia puuttui KK1 keskuksesta. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00422,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024_.docx,varmennus,PPE Electrics Oy,"Ehrenströmintie 14, 00140 Helsinki",1a,31.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Pääkeskus H.,"KK1 keskuksen sisällä väliaikainen valaistusohjauslaite, joka kiinnittämättä.","KK1 keskuksen sisällä väliaikainen valaistusohjauslaite, joka kiinnittämättä.",,,,,,,,,"varmennus | PPE Electrics Oy | Pääkeskus H. | KK1 keskuksen sisällä väliaikainen valaistusohjauslaite, joka kiinnittämättä. |  | kat_2_turvallisuutta_vahentava"
HF-00423,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024_.docx,varmennus,PPE Electrics Oy,"Ehrenströmintie 14, 00140 Helsinki",1a,31.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Pääkeskus H.,Pääkeskuksesta puuttui potentiaalitasausjohtimen kytkentäpaikasta kertova G-maadoitusmerkintä. [SFS käsikirja 640].,Pääkeskuksesta puuttui potentiaalitasausjohtimen kytkentäpaikasta kertova G-maadoitusmerkintä. .,,SFS käsikirja 640,unparsed,SFS käsikirja 640,,,,,varmennus | PPE Electrics Oy | Pääkeskus H. | Pääkeskuksesta puuttui potentiaalitasausjohtimen kytkentäpaikasta kertova G-maadoitusmerkintä. . | SFS käsikirja 640 | kat_2_turvallisuutta_vahentava
HF-00424,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024_.docx,varmennus,PPE Electrics Oy,"Ehrenströmintie 14, 00140 Helsinki",1a,31.1.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,RK LJH,Keskuksen alimmainen luukku avattavissa ilman työkalua. Kannen alla peruseristeisiä johtimia kosketeltavissa. [SFS 6000 Liite 41A],Keskuksen alimmainen luukku avattavissa ilman työkalua. Kannen alla peruseristeisiä johtimia kosketeltavissa.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,varmennus | PPE Electrics Oy | RK LJH | Keskuksen alimmainen luukku avattavissa ilman työkalua. Kannen alla peruseristeisiä johtimia kosketeltavissa. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00425,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024_.docx,varmennus,PPE Electrics Oy,"Ehrenströmintie 14, 00140 Helsinki",1a,31.1.2025,8. Suositukset,suositus,1,"RK VSS keskuksen kannesta puuttui keskuksen avausnuppi. Kansi oli kolmioavaimella avattava, mutta kannen alla maallikon käytettäväksi tarkoitettuja johdonsuojakatkaisijoita yms.",,,,,,,,,,,"varmennus | PPE Electrics Oy | RK VSS keskuksen kannesta puuttui keskuksen avausnuppi. Kansi oli kolmioavaimella avattava, mutta kannen alla maallikon käytettäväksi tarkoitettuja johdonsuojakatkaisijoita yms. |  |  | suositus"
HF-00426,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2024_.docx,varmennus,PPE Electrics Oy,"Ehrenströmintie 14, 00140 Helsinki",1a,31.1.2025,8. Suositukset,suositus,2,"Uima-altaan pumppuhuone; tarkastuksella pumppuasennukset oli kesken. Pumppu huone sijaitsee altaan lähellä, jonne on pääsy altaan viereiseltä tasolta. Tällöin huoneen laitteiden asennuksia koskee SFS 6000-702.55.101.3 vaatimukset. Suojausmenetelmä pumpuille tulee perustua ko. otteen a, b tai c kohtiin. Koskee KK2 keskuksen ryhmää nro 2. Tulee varmistaa, että asennukset tehty kyseisen standardin mukaisesti.",,,,,,,,,,,"varmennus | PPE Electrics Oy | Uima-altaan pumppuhuone; tarkastuksella pumppuasennukset oli kesken. Pumppu huone sijaitsee altaan lähellä, jonne on pääsy altaan viereiseltä tasolta. Tällöin huoneen laitteiden asennuksia koskee SFS 6000-702.55.101.3 vaatimukset. Suojausmenetelmä pumpuille tulee perustua ko. otteen a, b tai c kohtiin. Koskee KK2 keskuksen ryhmää nro 2. Tulee varmistaa, että asennukset tehty kyseisen standardin mukaisesti. |  |  | suositus"
HF-00427,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Saty-varmennustarkastustodistus-2025 pit.docx,varmennus,Powerical Oy,"Kutomotie 2, 00380 Helsinki",1b,7.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Neuvotteluhuone Energy,Lattiarasian pistorasiakalusteesta puuttuu aukkopeite. Peruseristeiset johtimet kosketeltavissa. [SFS-6000.412.2.1.2],Lattiarasian pistorasiakalusteesta puuttuu aukkopeite. Peruseristeiset johtimet kosketeltavissa.,,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,varmennus | Powerical Oy | Neuvotteluhuone Energy | Lattiarasian pistorasiakalusteesta puuttuu aukkopeite. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava
HF-00428,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/Varmennustarkastustodistus mikonkatu 3.docx,varmennus,KIHA-Sähköpalvelu Oy,"Aleksanterinkatu 44, 00110 Helsinki",1b,4.3.2025,8. Suositukset,suositus,1,Luovutuspiirustukset jakamatta kohteeseen,,,,,,,,,,,varmennus | KIHA-Sähköpalvelu Oy | Luovutuspiirustukset jakamatta kohteeseen |  |  | suositus
HF-00429,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/max cafe.docx,varmennus,KIHA-sähköpalvelu Oy,"Munkkiniemen puistotie 7, 00330 Helsinki",1b,10.4.2025,8. Suositukset,suositus,1,"Loppukuvat jakamatta kohteeseen. Punakynät ovat, mutta ne puhtaaksi piirtämättä.",,,,,,,,,,,"varmennus | KIHA-sähköpalvelu Oy | Loppukuvat jakamatta kohteeseen. Punakynät ovat, mutta ne puhtaaksi piirtämättä. |  |  | suositus"
HF-00430,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Kosketusjännitetarkastelu tekemättä. Tarkastelu pitää tehdä jos ei liitytä laajaan maadoitusjärjestelmään. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/laskettu. [SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3 ja SFS 6001-10.5],Kosketusjännitetarkastelu tekemättä. Tarkastelu pitää tehdä jos ei liitytä laajaan maadoitusjärjestelmään. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/laskettu.,,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3 ja SFS 6001-10.5,unparsed,SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3 ja SFS 6001-10.5,,,,,varmennus | Rovakaira Verkon rakennus | Dokumentointi | Kosketusjännitetarkastelu tekemättä. Tarkastelu pitää tehdä jos ei liitytä laajaan maadoitusjärjestelmään. Laajaa maadoitusjärjestelmää ei ole dokumentoitu/laskettu. | SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava
HF-00431,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,MA8 puistomuuntamoa ei ole lisätty huolto- ja kunnossapitosuunnitelmaan. [Sähköturvallisuuslaki 1135/2016; 48 §],MA8 puistomuuntamoa ei ole lisätty huolto- ja kunnossapitosuunnitelmaan.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,varmennus | Rovakaira Verkon rakennus | Dokumentointi | MA8 puistomuuntamoa ei ole lisätty huolto- ja kunnossapitosuunnitelmaan. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00432,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Dokumentointi,"MA8 puistomuuntamo rakennettu 2019. Siitä ei ole käyttöönottotarkastusta, mittauspöytäkirjoja eikä varmennustarkastusta ole tehty ajallaan. [VNa 1434/2016; 7 §]","MA8 puistomuuntamo rakennettu 2019. Siitä ei ole käyttöönottotarkastusta, mittauspöytäkirjoja eikä varmennustarkastusta ole tehty ajallaan.",,VNa 1434/2016; 7 §,law_section,Valtioneuvoston asetus sähkölaitteistoista 1434/2016 7§,,,Valtioneuvoston asetus sähkölaitteistoista 1434/2016,7§,"varmennus | Rovakaira Verkon rakennus | Dokumentointi | MA8 puistomuuntamo rakennettu 2019. Siitä ei ole käyttöönottotarkastusta, mittauspöytäkirjoja eikä varmennustarkastusta ole tehty ajallaan. | Valtioneuvoston asetus sähkölaitteistoista 1434/2016 7§ | kat_2_turvallisuutta_vahentava"
HF-00433,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,KJK8.1,Powerlock liittimen yhteyteen lisättävä suomenkielinen ohje turvallisesta käytöstä [Sähköturvallisuuslaki 1135/2016; 16 §].,Powerlock liittimen yhteyteen lisättävä suomenkielinen ohje turvallisesta käytöstä .,,Sähköturvallisuuslaki 1135/2016; 16 §,law_section,Sähköturvallisuuslaki 1135/2016 16§,,,Sähköturvallisuuslaki 1135/2016,16§,varmennus | Rovakaira Verkon rakennus | KJK8.1 | Powerlock liittimen yhteyteen lisättävä suomenkielinen ohje turvallisesta käytöstä . | Sähköturvallisuuslaki 1135/2016 16§ | kat_2_turvallisuutta_vahentava
HF-00434,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,5,Dokumentointi,Oikosulkuvirtalaskelmia ei ole [SFS 6000.132.1],Oikosulkuvirtalaskelmia ei ole,,SFS 6000.132.1,standard_clause,SFS 6000 kohta 132.1,SFS 6000,132.1,,,varmennus | Rovakaira Verkon rakennus | Dokumentointi | Oikosulkuvirtalaskelmia ei ole | SFS 6000 kohta 132.1 | kat_2_turvallisuutta_vahentava
HF-00435,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,6,MA6 ja MA8,Kennomerkinnät ulko-ovet puutteelliset tai niitä ei ole [VNa 1434/2016 liitteen kohta 21].,Kennomerkinnät ulko-ovet puutteelliset tai niitä ei ole .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,varmennus | Rovakaira Verkon rakennus | MA6 ja MA8 | Kennomerkinnät ulko-ovet puutteelliset tai niitä ei ole . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00436,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,7,MA6 ja MA8,kaukokäyttövarauksen MMO kaapelin johtimet päättämättä asianmukaisesti [SFS 6000 liite 41A].,kaukokäyttövarauksen MMO kaapelin johtimet päättämättä asianmukaisesti .,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,varmennus | Rovakaira Verkon rakennus | MA6 ja MA8 | kaukokäyttövarauksen MMO kaapelin johtimet päättämättä asianmukaisesti . | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00437,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,8,MA6,Jonovarokkeiden sulakemerkinnät puuttuvat [VNa 1434/2016 liitteen kohta 21].,Jonovarokkeiden sulakemerkinnät puuttuvat .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,varmennus | Rovakaira Verkon rakennus | MA6 | Jonovarokkeiden sulakemerkinnät puuttuvat . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00438,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,9,Dokumentointi,MA6 ja MA8 sulakemerkinnät puuttuvat nousujohtokaaviosta [VNa 1434/2016 liitteen kohta 21].,MA6 ja MA8 sulakemerkinnät puuttuvat nousujohtokaaviosta .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,varmennus | Rovakaira Verkon rakennus | Dokumentointi | MA6 ja MA8 sulakemerkinnät puuttuvat nousujohtokaaviosta . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00439,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,10,MA6,Pienjännite pääkytkimen kiskon suojamuovi ei ole paikoillaan. Osittainen kosketussuojaus ei toteudu [SFS 6000.729X.2.2].,Pienjännite pääkytkimen kiskon suojamuovi ei ole paikoillaan. Osittainen kosketussuojaus ei toteudu .,,SFS 6000.729X.2.2,unparsed,SFS 6000.729X.2.2,,,,,varmennus | Rovakaira Verkon rakennus | MA6 | Pienjännite pääkytkimen kiskon suojamuovi ei ole paikoillaan. Osittainen kosketussuojaus ei toteudu . | SFS 6000.729X.2.2 | kat_2_turvallisuutta_vahentava
HF-00440,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,11,MA8,Valonheittimen C16 A johdonsuojakatkaisijan osittainen kosketussuojaus ei toteudu. Johtimia kuorittu liikaa [SFS 6000.729X.2.2].,Valonheittimen C16 A johdonsuojakatkaisijan osittainen kosketussuojaus ei toteudu. Johtimia kuorittu liikaa .,,SFS 6000.729X.2.2,unparsed,SFS 6000.729X.2.2,,,,,varmennus | Rovakaira Verkon rakennus | MA8 | Valonheittimen C16 A johdonsuojakatkaisijan osittainen kosketussuojaus ei toteudu. Johtimia kuorittu liikaa . | SFS 6000.729X.2.2 | kat_2_turvallisuutta_vahentava
HF-00441,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,12,MA8,Valonheittimen C16A lähtöä ei ole lisätty keskuksen pääkaavioon [VNa 1434/2016 liitteen kohta 21].,Valonheittimen C16A lähtöä ei ole lisätty keskuksen pääkaavioon .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,varmennus | Rovakaira Verkon rakennus | MA8 | Valonheittimen C16A lähtöä ei ole lisätty keskuksen pääkaavioon . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00442,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,13,MA8,Valonheittimen jonovarokkeen liitin liian suuri käytetylle 6 mm^2 johtimelle. Liitin 50-300mm^2. Valmistajan ohjeen vastainen.,Valonheittimen jonovarokkeen liitin liian suuri käytetylle 6 mm^2 johtimelle. Liitin 50-300mm^2. Valmistajan ohjeen vastainen.,,,,,,,,,varmennus | Rovakaira Verkon rakennus | MA8 | Valonheittimen jonovarokkeen liitin liian suuri käytetylle 6 mm^2 johtimelle. Liitin 50-300mm^2. Valmistajan ohjeen vastainen. |  | kat_2_turvallisuutta_vahentava
HF-00443,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,14,KJK8.1,Keskuksen nimilaput puuttuvat [VNa 1434/2016 liitteen kohta 21].,Keskuksen nimilaput puuttuvat .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,varmennus | Rovakaira Verkon rakennus | KJK8.1 | Keskuksen nimilaput puuttuvat . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00444,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,15,MA8,muuntaja vaihdettu alkuperäisestä 500kVA muuntajasta 1000kVA muuntajaan. Kaaviot päivittämättä [VNa 1434/2016 liitteen kohta 21].,muuntaja vaihdettu alkuperäisestä 500kVA muuntajasta 1000kVA muuntajaan. Kaaviot päivittämättä .,,VNa 1434/2016 liitteen kohta 21,unparsed,VNa 1434/2016 liitteen kohta 21,,,,,varmennus | Rovakaira Verkon rakennus | MA8 | muuntaja vaihdettu alkuperäisestä 500kVA muuntajasta 1000kVA muuntajaan. Kaaviot päivittämättä . | VNa 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00445,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,16,MA8,"Muuntajan PEN napaan kytketty MK kaapeli, joka kytketty maadoituskiskoon. Puistomuuntamon pääkeskuksessa N-PE yhdistyskisko. N-PE yhdistys saa olla vain yhdessä kohtaa. Muuntajan napaan ei saa myöskään PE:tä suoraan kytkeä. [SFS-EN 62271-202 figure E.2 ja SFS 6000.312.2.1]","Muuntajan PEN napaan kytketty MK kaapeli, joka kytketty maadoituskiskoon. Puistomuuntamon pääkeskuksessa N-PE yhdistyskisko. N-PE yhdistys saa olla vain yhdessä kohtaa. Muuntajan napaan ei saa myöskään PE:tä suoraan kytkeä.",,SFS-EN 62271-202 figure E.2 ja SFS 6000.312.2.1,unparsed,SFS-EN 62271-202 figure E.2 ja SFS 6000.312.2.1,,,,,"varmennus | Rovakaira Verkon rakennus | MA8 | Muuntajan PEN napaan kytketty MK kaapeli, joka kytketty maadoituskiskoon. Puistomuuntamon pääkeskuksessa N-PE yhdistyskisko. N-PE yhdistys saa olla vain yhdessä kohtaa. Muuntajan napaan ei saa myöskään PE:tä suoraan kytkeä. | SFS-EN 62271-202 figure E.2 ja SFS 6000.312.2.1 | kat_2_turvallisuutta_vahentava"
HF-00446,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,8. Suositukset,suositus,1,"KJK8.1 keskuksen väliaikainen syöttökaapelointi tehtävä loppuun, kun kelit sen sallivat.",,,,,,,,,,,"varmennus | Rovakaira Verkon rakennus | KJK8.1 keskuksen väliaikainen syöttökaapelointi tehtävä loppuun, kun kelit sen sallivat. |  |  | suositus"
HF-00447,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,8. Suositukset,suositus,2,"MA8 muuntaja vuodelta 1981. Öljynäyte tulisi ottaa muuntajasta sen kunnon varmistamiseksi, mikäli sitä ei ole kuluneen kolmen vuoden aikana tehty.",,,,,,,,,,,"varmennus | Rovakaira Verkon rakennus | MA8 muuntaja vuodelta 1981. Öljynäyte tulisi ottaa muuntajasta sen kunnon varmistamiseksi, mikäli sitä ei ole kuluneen kolmen vuoden aikana tehty. |  |  | suositus"
HF-00448,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/ty#U00f6versiot/varmennustarkastustodistus rovaniemen lentokentt#U00e4.docx,varmennus,Rovakaira Verkon rakennus,Lentokentäntie 9611 Rovaniemi,2c,20.3.2025,8. Suositukset,suositus,3,"MA8 1000kVA muuntajan sulake 40A. Se on liian pieni, huomioiden muuntajan aiheuttama kytkentävirtasysäys.",,,,,,,,,,,"varmennus | Rovakaira Verkon rakennus | MA8 1000kVA muuntajan sulake 40A. Se on liian pieni, huomioiden muuntajan aiheuttama kytkentävirtasysäys. |  |  | suositus"
HF-00449,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus kutomotie 2 JK304.docx,varmennus,Powerical Oy,"Kutomotie 2, 00380 Helsinki",1b,28.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Neuvotteluhuone,Neuvotteluhuoneen pöydän puolikiinteä pistorasiakaluste asennus tehty yksilankaisella MMJ kaapelilla (jäykkä kaapeli). Asennus tulisi tehdä taipuisalla kaapelilla. [SFS 6000.521.9],Neuvotteluhuoneen pöydän puolikiinteä pistorasiakaluste asennus tehty yksilankaisella MMJ kaapelilla (jäykkä kaapeli). Asennus tulisi tehdä taipuisalla kaapelilla.,,SFS 6000.521.9,standard_clause,SFS 6000 kohta 521.9,SFS 6000,521.9,,,varmennus | Powerical Oy | Neuvotteluhuone | Neuvotteluhuoneen pöydän puolikiinteä pistorasiakaluste asennus tehty yksilankaisella MMJ kaapelilla (jäykkä kaapeli). Asennus tulisi tehdä taipuisalla kaapelilla. | SFS 6000 kohta 521.9 | kat_2_turvallisuutta_vahentava
HF-00450,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus kutomotie 2 JK304.docx,varmennus,Powerical Oy,"Kutomotie 2, 00380 Helsinki",1b,28.11.2025,8. Suositukset,suositus,1,Luovutuspiirustukset puuttuvat. Kohteella työpiirustukset.,,,,,,,,,,,varmennus | Powerical Oy | Luovutuspiirustukset puuttuvat. Kohteella työpiirustukset. |  |  | suositus
HF-00451,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus kutomotie 2 JK304.docx,varmennus,Powerical Oy,"Kutomotie 2, 00380 Helsinki",1b,28.11.2025,8. Suositukset,suositus,2,"Sähkökeskuksen edessä hyllykkö, jonka etäisyys JK 304 keskuksesta 67cm. Keskuksen edessä tulee olla 80 cm hoitotila.",,,,,,,,,,,"varmennus | Powerical Oy | Sähkökeskuksen edessä hyllykkö, jonka etäisyys JK 304 keskuksesta 67cm. Keskuksen edessä tulee olla 80 cm hoitotila. |  |  | suositus"
HF-00452,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus puistokaari 15.docx,varmennus,KIHA-Sähköpalvelu Oy,"Puistokaari 15, 00200 Helsinki",1a,12.11.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Pääkeskus,"Keskuksen lähdöissä, kuten 2F PEN-johtoliitin, jonka minimi poikkipinta 25mm2. Liittimeen asennettu 16mm2 johdin. Liitin liian suuri. [Vna 1434/2016 liitteen kohta 12]","Keskuksen lähdöissä, kuten 2F PEN-johtoliitin, jonka minimi poikkipinta 25mm2. Liittimeen asennettu 16mm2 johdin. Liitin liian suuri.",,Vna 1434/2016 liitteen kohta 12,unparsed,Vna 1434/2016 liitteen kohta 12,,,,,"varmennus | KIHA-Sähköpalvelu Oy | Pääkeskus | Keskuksen lähdöissä, kuten 2F PEN-johtoliitin, jonka minimi poikkipinta 25mm2. Liittimeen asennettu 16mm2 johdin. Liitin liian suuri. | Vna 1434/2016 liitteen kohta 12 | kat_2_turvallisuutta_vahentava"
HF-00453,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus puistokaari 15.docx,varmennus,KIHA-Sähköpalvelu Oy,"Puistokaari 15, 00200 Helsinki",1a,12.11.2025,8. Suositukset,suositus,1,Autotallissa nro 4 kaapelihyllyn ns. potkupelti kiinnittämättä.,,,,,,,,,,,varmennus | KIHA-Sähköpalvelu Oy | Autotallissa nro 4 kaapelihyllyn ns. potkupelti kiinnittämättä. |  |  | suositus
HF-00454,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Kohteen huolto- ja kunnossapitosuunnitelma on päivittämättä uuden puistomuuntamon osalta [Sähköturvallisuuslaki 48 §].,Kohteen huolto- ja kunnossapitosuunnitelma on päivittämättä uuden puistomuuntamon osalta .,,Sähköturvallisuuslaki 48 §,unparsed,Sähköturvallisuuslaki 48 §,,,,,varmennus | Forssan Verkkopalvelut Oy | Dokumentointi | Kohteen huolto- ja kunnossapitosuunnitelma on päivittämättä uuden puistomuuntamon osalta . | Sähköturvallisuuslaki 48 § | kat_2_turvallisuutta_vahentava
HF-00455,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,Käyttöönottotarkastuspöytäkirjat tehty SFS 6001/2015 mukaisesti. Voimassa oleva on vuodelta 2018 [Tukes luettelo S10-2023].,Käyttöönottotarkastuspöytäkirjat tehty SFS 6001/2015 mukaisesti. Voimassa oleva on vuodelta 2018 .,,Tukes luettelo S10-2023,unparsed,Tukes luettelo S10-2023,,,,,varmennus | Forssan Verkkopalvelut Oy | Dokumentointi | Käyttöönottotarkastuspöytäkirjat tehty SFS 6001/2015 mukaisesti. Voimassa oleva on vuodelta 2018 . | Tukes luettelo S10-2023 | kat_2_turvallisuutta_vahentava
HF-00456,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Dokumentointi,Laajaan maadoitusjärjestelmään liittyminen on varmistettava mittaamalla ja mittauksen tulokset dokumentoitava tai vaihtoehtoisesti on tehtävä kosketusjännitetarkastelu. [SFS 6001 Liite NA kohta 13 ja 11.1.3 sekä SFS 6001.10.5],Laajaan maadoitusjärjestelmään liittyminen on varmistettava mittaamalla ja mittauksen tulokset dokumentoitava tai vaihtoehtoisesti on tehtävä kosketusjännitetarkastelu.,,SFS 6001 Liite NA kohta 13 ja 11.1.3 sekä SFS 6001.10.5,standard_clause,SFS 6001 Liite NA kohta 13 ja 11.1.3 sekä SFS 6001.10.5,SFS 6001 Liite NA,13 ja 11.1.3 sekä SFS 6001.10.5,,,varmennus | Forssan Verkkopalvelut Oy | Dokumentointi | Laajaan maadoitusjärjestelmään liittyminen on varmistettava mittaamalla ja mittauksen tulokset dokumentoitava tai vaihtoehtoisesti on tehtävä kosketusjännitetarkastelu. | SFS 6001 Liite NA kohta 13 ja 11.1.3 sekä SFS 6001.10.5 | kat_2_turvallisuutta_vahentava
HF-00457,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,Puistomuuntamo,Muuntajan puomi oli asentamatta paikoilleen.,Muuntajan puomi oli asentamatta paikoilleen.,RL/24.6.2025,,,,,,,,varmennus | Forssan Verkkopalvelut Oy | Puistomuuntamo | Muuntajan puomi oli asentamatta paikoilleen. |  | kat_2_turvallisuutta_vahentava
HF-00458,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,5,Puistomuuntamo,Pienjännitepuolen työmaadoitusvälineet puuttuvat [SFS 6001.8.4.4].,Pienjännitepuolen työmaadoitusvälineet puuttuvat .,,SFS 6001.8.4.4,standard_clause,SFS 6001 kohta 8.4.4,SFS 6001,8.4.4,,,varmennus | Forssan Verkkopalvelut Oy | Puistomuuntamo | Pienjännitepuolen työmaadoitusvälineet puuttuvat . | SFS 6001 kohta 8.4.4 | kat_2_turvallisuutta_vahentava
HF-00459,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,6,Puistomuuntamo,Pienjännite kahvavarokkeiden sulakemerkinnät puuttuvat [Vna 1434/2016 liitteen kohta 21].,Pienjännite kahvavarokkeiden sulakemerkinnät puuttuvat .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,varmennus | Forssan Verkkopalvelut Oy | Puistomuuntamo | Pienjännite kahvavarokkeiden sulakemerkinnät puuttuvat . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00460,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,7,Puistomuuntamo,"Puistomuuntamon ulko-ovista puuttuu tilojen tunnistetiedot. Tieto, mitä laitteita minkäkin oven takana on. [SFS 6001.8.9.2]","Puistomuuntamon ulko-ovista puuttuu tilojen tunnistetiedot. Tieto, mitä laitteita minkäkin oven takana on.",,SFS 6001.8.9.2,standard_clause,SFS 6001 kohta 8.9.2,SFS 6001,8.9.2,,,"varmennus | Forssan Verkkopalvelut Oy | Puistomuuntamo | Puistomuuntamon ulko-ovista puuttuu tilojen tunnistetiedot. Tieto, mitä laitteita minkäkin oven takana on. | SFS 6001 kohta 8.9.2 | kat_2_turvallisuutta_vahentava"
HF-00461,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,8. Suositukset,suositus,1,"Kohteen 2x200 A ja 2x 315A johtolähtöjen oikosulkuvirta mitattu urakoitsijan toimesta. Tulokset ~1,7 – 2 kA. Oikosulkuvirtalaskelman tulos johtolähdöillä >10kA. Mittausmenetelmä väärä, tulos ei vastaa todellisuutta. Suojaus OK, tarkastettu laskelmista.",,,,,,,,,,,"varmennus | Forssan Verkkopalvelut Oy | Kohteen 2x200 A ja 2x 315A johtolähtöjen oikosulkuvirta mitattu urakoitsijan toimesta. Tulokset ~1,7 – 2 kA. Oikosulkuvirtalaskelman tulos johtolähdöillä >10kA. Mittausmenetelmä väärä, tulos ei vastaa todellisuutta. Suojaus OK, tarkastettu laskelmista. |  |  | suositus"
HF-00462,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,8. Suositukset,suositus,2,Järjestelmän suojalaitteet eivät ole täysin selektiivisiä keskenään. Selektiivisyystarkastelua ei ole tehty alamuuntamon osalta. Täydellinen suojalaitteiden selektiivisyys on suositus.,,,,,,,,,,,varmennus | Forssan Verkkopalvelut Oy | Järjestelmän suojalaitteet eivät ole täysin selektiivisiä keskenään. Selektiivisyystarkastelua ei ole tehty alamuuntamon osalta. Täydellinen suojalaitteiden selektiivisyys on suositus. |  |  | suositus
HF-00463,p#U00f6yt#U00e4kirja phytonia varten/Tarkaastukset 2025/Varmennustarkastukset 2025/varmennustarkastustodistus-2025 NEVEL karkkila.docx,varmennus,Forssan Verkkopalvelut Oy,"Puhdistamontie 8, 03600 Karkkilla",2c,24.6.2025,8. Suositukset,suositus,3,Puistomuuntamo tulisi varustaa kielto- ja varoituskilvillä [SFS-6002 Liite V].,,,,,,,,,,,varmennus | Forssan Verkkopalvelut Oy | Puistomuuntamo tulisi varustaa kielto- ja varoituskilvillä [SFS-6002 Liite V]. |  |  | suositus
HF-00464,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastus it#U00e4lahdenkatu 23 12_5_2023.docx,määräaikainen,Kiinteistö Oy Itälahdenkatu 23,"Itälahdenkatu 23, 00210",2c,29.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Pääkeskus H.,"Pääkeskuksen tehty kytkinvarokelisäys esitettävä kohteen sähköpiirustuksissa. [Vna 1434/2016, liitteen kohta 21]",Pääkeskuksen tehty kytkinvarokelisäys esitettävä kohteen sähköpiirustuksissa.,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"määräaikainen | Kiinteistö Oy Itälahdenkatu 23 | Pääkeskus H. | Pääkeskuksen tehty kytkinvarokelisäys esitettävä kohteen sähköpiirustuksissa. | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00465,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Huollon traktori- varasto,"Ulko-oven päällä on E27 kantainen valaisin, jonka lamppu ja kupu puuttuvat. Lampun kannassa 230V jännite kosketeltavissa. Kosketussuojauksen puuttuminen sallitaan vain lampun vaihdon ajaksi. [SFS-6000.41A2]","Ulko-oven päällä on E27 kantainen valaisin, jonka lamppu ja kupu puuttuvat. Lampun kannassa 230V jännite kosketeltavissa. Kosketussuojauksen puuttuminen sallitaan vain lampun vaihdon ajaksi.",,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,"määräaikainen | Haagan toimistoristikko Oy | Huollon traktori- varasto | Ulko-oven päällä on E27 kantainen valaisin, jonka lamppu ja kupu puuttuvat. Lampun kannassa 230V jännite kosketeltavissa. Kosketussuojauksen puuttuminen sallitaan vain lampun vaihdon ajaksi. | SFS-6000.41A2 | kat_1_vakava"
HF-00466,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,NK01,Sähkötilan ovesta puuttuu merkintä sähkökeskuksesta [Vna 1434/2016 liitteen kohta 21].,Sähkötilan ovesta puuttuu merkintä sähkökeskuksesta .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Haagan toimistoristikko Oy | NK01 | Sähkötilan ovesta puuttuu merkintä sähkökeskuksesta . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00467,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Ilmailutekniikka,"Katossa jakorasioita, joista puuttuu kansi. Peruseristeiset johtimet ovat kosketeltavissa. [SFS-6000.412.2.1.2]","Katossa jakorasioita, joista puuttuu kansi. Peruseristeiset johtimet ovat kosketeltavissa.",,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | Ilmailutekniikka | Katossa jakorasioita, joista puuttuu kansi. Peruseristeiset johtimet ovat kosketeltavissa. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00468,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,RK 002,"Keskuksen vieressä mittarikeskus, jonka kansi vääntynyt niin, että se ei mene kiinni.","Keskuksen vieressä mittarikeskus, jonka kansi vääntynyt niin, että se ei mene kiinni.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen vieressä mittarikeskus, jonka kansi vääntynyt niin, että se ei mene kiinni. |  | kat_2_turvallisuutta_vahentava"
HF-00469,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,RK 002,"Keskuksen oikealla puolella jakorasia, jonka kansi teipattu kiinni. Rasia rikkinäinen.","Keskuksen oikealla puolella jakorasia, jonka kansi teipattu kiinni. Rasia rikkinäinen.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen oikealla puolella jakorasia, jonka kansi teipattu kiinni. Rasia rikkinäinen. |  | kat_2_turvallisuutta_vahentava"
