historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00470,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,RK 002,Käyttämättömissä tulppavarokelähdöissä on pohjakoskettimia paikoillaan.,Käyttämättömissä tulppavarokelähdöissä on pohjakoskettimia paikoillaan.,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 002 | Käyttämättömissä tulppavarokelähdöissä on pohjakoskettimia paikoillaan. |  | kat_2_turvallisuutta_vahentava
HF-00471,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,RK 002,"Keskuksen oikeanpuoleisen vesipisteen vieressä IP 44 pistorasia, jonka läppä on rikki.","Keskuksen oikeanpuoleisen vesipisteen vieressä IP 44 pistorasia, jonka läppä on rikki.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen oikeanpuoleisen vesipisteen vieressä IP 44 pistorasia, jonka läppä on rikki. |  | kat_2_turvallisuutta_vahentava"
HF-00472,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,Suomen moottori liitto Ry varasto,"Led- valaisimen johto kiinnittämättä ja valaisimen kupu puuttuu niin, että valaisimen peruseristeiset johtimet ovat kosketeltavissa. Valaisimessa myös rasialiitin viritys, joka ei ole asiallinen. [SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1]","Led- valaisimen johto kiinnittämättä ja valaisimen kupu puuttuu niin, että valaisimen peruseristeiset johtimet ovat kosketeltavissa. Valaisimessa myös rasialiitin viritys, joka ei ole asiallinen.",,SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1,unparsed,SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1,,,,,"määräaikainen | Haagan toimistoristikko Oy | Suomen moottori liitto Ry varasto | Led- valaisimen johto kiinnittämättä ja valaisimen kupu puuttuu niin, että valaisimen peruseristeiset johtimet ovat kosketeltavissa. Valaisimessa myös rasialiitin viritys, joka ei ole asiallinen. | SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1 | kat_2_turvallisuutta_vahentava"
HF-00473,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja nuijamiestentie.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Huollon traktori- varasto,Katossa vanhoja valaisimia purkamatta.,Katossa vanhoja valaisimia purkamatta.,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | Huollon traktori- varasto | Katossa vanhoja valaisimia purkamatta. |  | kat_2_turvallisuutta_vahentava
HF-00474,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Piirustukset,"Osasta sähkökeskuksista puuttuu pääkaavio esim. ilmastointikonehuoneen keskus [Vna 1434/2016, liitteen kohta 21].",Osasta sähkökeskuksista puuttuu pääkaavio esim. ilmastointikonehuoneen keskus .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"määräaikainen | Saalasti Finland Oy | Piirustukset | Osasta sähkökeskuksista puuttuu pääkaavio esim. ilmastointikonehuoneen keskus . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00475,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Piirustukset,"Pressuhallin tasopiirustuksesta puuttuu ryhmänumerointi [Vna 1434/2016, liitteen kohta 21].",Pressuhallin tasopiirustuksesta puuttuu ryhmänumerointi .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"määräaikainen | Saalasti Finland Oy | Piirustukset | Pressuhallin tasopiirustuksesta puuttuu ryhmänumerointi . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00476,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,PK 1,"Osa johdonsuojakatkaisijoiden merkinnöistä ei vastaa toteutusta [Vna 1434/2016, liitteen kohta 21].",Osa johdonsuojakatkaisijoiden merkinnöistä ei vastaa toteutusta .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"määräaikainen | Saalasti Finland Oy | PK 1 | Osa johdonsuojakatkaisijoiden merkinnöistä ei vastaa toteutusta . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00477,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,PRK 8,"Pistorasiakeskuksen pistorasioiden ryhmätunnusmerkinnät puuttuivat [Vna 1434/2016, liitteen kohta 21].",Pistorasiakeskuksen pistorasioiden ryhmätunnusmerkinnät puuttuivat .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"määräaikainen | Saalasti Finland Oy | PRK 8 | Pistorasiakeskuksen pistorasioiden ryhmätunnusmerkinnät puuttuivat . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00478,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,PRK 8,"Jakokeskuksen edessä ei saa varastoida esineitä, jotka estävät pääsyn laitteiston luo [A2 1994-801.1 sekä SFS 6000-729.513.101].","Jakokeskuksen edessä ei saa varastoida esineitä, jotka estävät pääsyn laitteiston luo .",,A2 1994-801.1 sekä SFS 6000-729.513.101,unparsed,A2 1994-801.1 sekä SFS 6000-729.513.101,,,,,"määräaikainen | Saalasti Finland Oy | PRK 8 | Jakokeskuksen edessä ei saa varastoida esineitä, jotka estävät pääsyn laitteiston luo . | A2 1994-801.1 sekä SFS 6000-729.513.101 | kat_2_turvallisuutta_vahentava"
HF-00479,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,PRK 5,Keskuksen pistorasian läppäkansi rikkinäinen [SFS 6000-522].,Keskuksen pistorasian läppäkansi rikkinäinen .,,SFS 6000-522,standard_document,SFS 6000-522,SFS 6000-522,,,,määräaikainen | Saalasti Finland Oy | PRK 5 | Keskuksen pistorasian läppäkansi rikkinäinen . | SFS 6000-522 | kat_2_turvallisuutta_vahentava
HF-00480,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,PRK 5,Keskuksen läpivientitiiviste irronnut keskuksen päältä sekä ko. kaapelin suojaputki kiinnittämättä keskuksen yläpuolella. [SFS 6000-520.4].,Keskuksen läpivientitiiviste irronnut keskuksen päältä sekä ko. kaapelin suojaputki kiinnittämättä keskuksen yläpuolella. .,,SFS 6000-520.4,standard_clause,SFS 6000-520 kohta 4,SFS 6000-520,4,,,määräaikainen | Saalasti Finland Oy | PRK 5 | Keskuksen läpivientitiiviste irronnut keskuksen päältä sekä ko. kaapelin suojaputki kiinnittämättä keskuksen yläpuolella. . | SFS 6000-520 kohta 4 | kat_2_turvallisuutta_vahentava
HF-00481,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Hitsaamo ja TSTO,Kaapelihyllyillä ja valaisinripustuskiskoilla kiinnittämättömiä jakorasioita [SFS 6000-522.8.4].,Kaapelihyllyillä ja valaisinripustuskiskoilla kiinnittämättömiä jakorasioita .,,SFS 6000-522.8.4,standard_clause,SFS 6000-522 kohta 8.4,SFS 6000-522,8.4,,,määräaikainen | Saalasti Finland Oy | Hitsaamo ja TSTO | Kaapelihyllyillä ja valaisinripustuskiskoilla kiinnittämättömiä jakorasioita . | SFS 6000-522 kohta 8.4 | kat_2_turvallisuutta_vahentava
HF-00482,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,RK 201,"Vikavirtasuojat työkalulla avattavan kannen alla, jossa peruseristeisiä johtimia kosketeltavissa, jolloin vikavirtasuojat eivät ole maallikon käytettävissä [SFS 154:2000 sivu 47, SFS 640:2016 sivu 29 kohta II.1].","Vikavirtasuojat työkalulla avattavan kannen alla, jossa peruseristeisiä johtimia kosketeltavissa, jolloin vikavirtasuojat eivät ole maallikon käytettävissä .",,"SFS 154:2000 sivu 47, SFS 640:2016 sivu 29 kohta II.1",unparsed,"SFS 154:2000 sivu 47, SFS 640:2016 sivu 29 kohta II.1",,,,,"määräaikainen | Saalasti Finland Oy | RK 201 | Vikavirtasuojat työkalulla avattavan kannen alla, jossa peruseristeisiä johtimia kosketeltavissa, jolloin vikavirtasuojat eivät ole maallikon käytettävissä . | SFS 154:2000 sivu 47, SFS 640:2016 sivu 29 kohta II.1 | kat_2_turvallisuutta_vahentava"
HF-00483,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Sisäpiha/lastausalue,"kaapeliläpivienti rakennuksen seinässä puutteellinen, terävä kaapelin reuna painaa kaapelivaippaa [SFS 6000-522.8].","kaapeliläpivienti rakennuksen seinässä puutteellinen, terävä kaapelin reuna painaa kaapelivaippaa .",,SFS 6000-522.8,standard_clause,SFS 6000-522 kohta 8,SFS 6000-522,8,,,"määräaikainen | Saalasti Finland Oy | Sisäpiha/lastausalue | kaapeliläpivienti rakennuksen seinässä puutteellinen, terävä kaapelin reuna painaa kaapelivaippaa . | SFS 6000-522 kohta 8 | kat_2_turvallisuutta_vahentava"
HF-00484,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/M#U00e4#U00e4r#U00e4aikaistarkastukset 2023/Saty-maaraaikaistarkastuspoytakirja saalasti.docx,määräaikainen,Saalasti Finland Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,8. Mittaustulokset,suositus,1,"Sähköturvallisuuslaki 1135/2016 on julkaistu edellisen määräaikaistarkastuksen 2015 jälkeen. Uudessa laissa edellytetään, että laitteiston haltijan on säilytettävä tarkastuspöytäkirjat sekä osoitukset esitettyjen puutteiden korjaamisesta vähintään seuraavaan määräaikaistarkastukseen saakka. Suositellaan, että edellisen pöytäkirjan puutteet kuitataan tehdyiksi (jatkossa puutteiden kuittausta edellytetään). [sähköturvallisuuslaki 1135/2016, 51 §]",,,,,,,,,,,"määräaikainen | Saalasti Finland Oy | Sähköturvallisuuslaki 1135/2016 on julkaistu edellisen määräaikaistarkastuksen 2015 jälkeen. Uudessa laissa edellytetään, että laitteiston haltijan on säilytettävä tarkastuspöytäkirjat sekä osoitukset esitettyjen puutteiden korjaamisesta vähintään seuraavaan määräaikaistarkastukseen saakka. Suositellaan, että edellisen pöytäkirjan puutteet kuitataan tehdyiksi (jatkossa puutteiden kuittausta edellytetään). [sähköturvallisuuslaki 1135/2016, 51 §] |  |  | suositus"
HF-00485,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Vapaaehtoiset/M#U00e4#U00e4r#U00e4aikaistarastus Aamutie 3.docx,vapaaehtoinen,AsOy Espoon Aamutie 3 /HSI,"Aamutie 3, 02200 Espoo",1a,16.8.2023,8. Mittaustulokset,suositus,1,Keskuksen tekninen käyttöikä mielletään yleisesti 30-40 vuoteen. Ottaen huomioon nykyinen hyvä kunto ei keskuksen uusimista suositella.,,,,,,,,,,,vapaaehtoinen | AsOy Espoon Aamutie 3 /HSI | Keskuksen tekninen käyttöikä mielletään yleisesti 30-40 vuoteen. Ottaen huomioon nykyinen hyvä kunto ei keskuksen uusimista suositella. |  |  | suositus
HF-00486,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Vapaaehtoiset/M#U00e4#U00e4r#U00e4aikaistarastus Aamutie 3.docx,vapaaehtoinen,AsOy Espoon Aamutie 3 /HSI,"Aamutie 3, 02200 Espoo",1a,16.8.2023,8. Mittaustulokset,suositus,2,"Mikäli nykyiseen sähkökeskukseen lisätään esim. sähköauton latauksen tuomaa teholisäystä, suositellaan sen jälkeen tehtävää lämpökuvasta. Kuormituksen nouseminen keskuksessa lisää kytkentäkohdissa jännitehäviötä, joka näkyy laitteen/liittimen lämpenemisenä (mikäli huonoja liitoksia).",,,,,,,,,,,"vapaaehtoinen | AsOy Espoon Aamutie 3 /HSI | Mikäli nykyiseen sähkökeskukseen lisätään esim. sähköauton latauksen tuomaa teholisäystä, suositellaan sen jälkeen tehtävää lämpökuvasta. Kuormituksen nouseminen keskuksessa lisää kytkentäkohdissa jännitehäviötä, joka näkyy laitteen/liittimen lämpenemisenä (mikäli huonoja liitoksia). |  |  | suositus"
HF-00487,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Vapaaehtoiset/Vanhatie 64 aurinkos#U00e4hk#U00f6tarkastus.docx,vapaaehtoinen,RASOL Oy,"Vanhatie 64, 07150 Laukkoski",luokittelematon,21.8.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Invertterit,"Invertterin alusta pitää olla palamatonta materiaalia. Huom. laitteen asennusohjeen mukaan inverttelin asennuksessa tulee huomioida palovaara. SFS 6000 standardin painos 2017, ei palosuoja-alustaa vaadi, mutta vuonna 2023 voimaan tullut 2022 standardin painos sen vaatii.","Invertterin alusta pitää olla palamatonta materiaalia. Huom. laitteen asennusohjeen mukaan inverttelin asennuksessa tulee huomioida palovaara. SFS 6000 standardin painos 2017, ei palosuoja-alustaa vaadi, mutta vuonna 2023 voimaan tullut 2022 standardin painos sen vaatii.",,,,,,,,,"vapaaehtoinen | RASOL Oy | Invertterit | Invertterin alusta pitää olla palamatonta materiaalia. Huom. laitteen asennusohjeen mukaan inverttelin asennuksessa tulee huomioida palovaara. SFS 6000 standardin painos 2017, ei palosuoja-alustaa vaadi, mutta vuonna 2023 voimaan tullut 2022 standardin painos sen vaatii. |  | kat_2_turvallisuutta_vahentava"
HF-00488,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Vapaaehtoiset/Vanhatie 64 aurinkos#U00e4hk#U00f6tarkastus.docx,vapaaehtoinen,RASOL Oy,"Vanhatie 64, 07150 Laukkoski",luokittelematon,21.8.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Mittarikeskus,"Invertterin liitos vaihekiskolle on tehty ML 2,5mm2 johtimella. Saman liittimen alla on silmämääräisesti MK 6mm2 johdin. Saman liittimen alle saa asentaa vain kaksi samaa poikkipinta-alaa olevaan johdinta. Vaarana huonon liitoksen aiheuttama liittimen lämpeneminen.","Invertterin liitos vaihekiskolle on tehty ML 2,5mm2 johtimella. Saman liittimen alla on silmämääräisesti MK 6mm2 johdin. Saman liittimen alle saa asentaa vain kaksi samaa poikkipinta-alaa olevaan johdinta. Vaarana huonon liitoksen aiheuttama liittimen lämpeneminen.",,,,,,,,,"vapaaehtoinen | RASOL Oy | Mittarikeskus | Invertterin liitos vaihekiskolle on tehty ML 2,5mm2 johtimella. Saman liittimen alla on silmämääräisesti MK 6mm2 johdin. Saman liittimen alle saa asentaa vain kaksi samaa poikkipinta-alaa olevaan johdinta. Vaarana huonon liitoksen aiheuttama liittimen lämpeneminen. |  | kat_2_turvallisuutta_vahentava"
HF-00489,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Vapaaehtoiset/Vanhatie 64 aurinkos#U00e4hk#U00f6tarkastus.docx,vapaaehtoinen,RASOL Oy,"Vanhatie 64, 07150 Laukkoski",luokittelematon,21.8.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Käyttöönottotarkastus,"Sähkölaitteistolle on tehty käyttöönottotarkastus, mutta se on puutteellinen. Aurinkosähköjärjestelmien dokumentointi ja tarkastus pitää tehdä SFS-EN 62446-1 mukaisesti [SFS-6000.712.6.101 (2017)].","Sähkölaitteistolle on tehty käyttöönottotarkastus, mutta se on puutteellinen. Aurinkosähköjärjestelmien dokumentointi ja tarkastus pitää tehdä SFS-EN 62446-1 mukaisesti .",,SFS-6000.712.6.101 (2017),unparsed,SFS-6000.712.6.101 (2017),,,,,"vapaaehtoinen | RASOL Oy | Käyttöönottotarkastus | Sähkölaitteistolle on tehty käyttöönottotarkastus, mutta se on puutteellinen. Aurinkosähköjärjestelmien dokumentointi ja tarkastus pitää tehdä SFS-EN 62446-1 mukaisesti . | SFS-6000.712.6.101 (2017) | kat_2_turvallisuutta_vahentava"
HF-00490,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Varmennustarkastukset 2023/Varmennustarkastustodistus Saalasti.docx,varmennus,Sähköliike M Minkkinen Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Käyttöönottotarkastuspöytäkirjat,"Käyttöönottotarkastuspöytäkirjan kohdista 11 puuttui maininta noudatettavan SFS 600-1 käsikirjan vuosiluvusta [Vna 1434/2016, 4 §].",Käyttöönottotarkastuspöytäkirjan kohdista 11 puuttui maininta noudatettavan SFS 600-1 käsikirjan vuosiluvusta .,,"Vna 1434/2016, 4 §",law_section,Valtioneuvoston asetus sähkölaitteistoista 1434/2016 4§,,,Valtioneuvoston asetus sähkölaitteistoista 1434/2016,4§,varmennus | Sähköliike M Minkkinen Oy | Käyttöönottotarkastuspöytäkirjat | Käyttöönottotarkastuspöytäkirjan kohdista 11 puuttui maininta noudatettavan SFS 600-1 käsikirjan vuosiluvusta . | Valtioneuvoston asetus sähkölaitteistoista 1434/2016 4§ | kat_2_turvallisuutta_vahentava
HF-00491,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Varmennustarkastukset 2023/Varmennustarkastustodistus Saalasti.docx,varmennus,Sähköliike M Minkkinen Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,PRK 7,"Pistorasiakeskuksen pistorasioiden ryhmätunnusmerkinnät puuttuivat [Vna 1434/2016, liitteen kohta 21].",Pistorasiakeskuksen pistorasioiden ryhmätunnusmerkinnät puuttuivat .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"varmennus | Sähköliike M Minkkinen Oy | PRK 7 | Pistorasiakeskuksen pistorasioiden ryhmätunnusmerkinnät puuttuivat . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00492,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2023/Varmennustarkastukset 2023/Varmennustarkastustodistus Saalasti.docx,varmennus,Sähköliike M Minkkinen Oy,"Juvan teollisuuskatu 28, 02920 Espoo",1b,15.9.2023,8. Mittaustulokset,suositus,1,Sähköverkkoon liitettävän rumpukoneen osalta laadittava EY-vaatimuksenmukaisuusvakuutus. Vakuutuksen laatii koneen rakentaja. [Konedirektiivi 2006/42/EY],,,,,,,,,,,varmennus | Sähköliike M Minkkinen Oy | Sähköverkkoon liitettävän rumpukoneen osalta laadittava EY-vaatimuksenmukaisuusvakuutus. Vakuutuksen laatii koneen rakentaja. [Konedirektiivi 2006/42/EY] |  |  | suositus
HF-00493,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Dokumentit,kohteesta ei ole sähkölaitteiston huolto ja kunnossapito-ohjelmaa [Sähköturvallisuuslaki 1135/2016 48 §].,kohteesta ei ole sähkölaitteiston huolto ja kunnossapito-ohjelmaa .,,Sähköturvallisuuslaki 1135/2016 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,määräaikainen | Haagan toimistoristikko Oy | Dokumentit | kohteesta ei ole sähkölaitteiston huolto ja kunnossapito-ohjelmaa . | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava
HF-00494,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,2,RK31,R.23 varokepesän toisiossa jännite. Kun varokekantta avaa on mahdollisuus koskettaa tahattomasti jännitteistä osaa. [SFS-6000.41A2 ja Vna 1434/2016 liitteen kohta 22],R.23 varokepesän toisiossa jännite. Kun varokekantta avaa on mahdollisuus koskettaa tahattomasti jännitteistä osaa.,,SFS-6000.41A2 ja Vna 1434/2016 liitteen kohta 22,unparsed,SFS-6000.41A2 ja Vna 1434/2016 liitteen kohta 22,,,,,määräaikainen | Haagan toimistoristikko Oy | RK31 | R.23 varokepesän toisiossa jännite. Kun varokekantta avaa on mahdollisuus koskettaa tahattomasti jännitteistä osaa. | SFS-6000.41A2 ja Vna 1434/2016 liitteen kohta 22 | kat_1_vakava
HF-00495,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,3,Huollon traktori- varasto,"Ulko-oven päällä on E27 kantainen valaisin, jonka lamppu ja kupu puuttuvat. Lampun kannassa 230V jännite kosketeltavissa. Kosketussuojauksen puuttuminen sallitaan vain lampun vaihdon ajaksi. [SFS-6000.41A2]","Ulko-oven päällä on E27 kantainen valaisin, jonka lamppu ja kupu puuttuvat. Lampun kannassa 230V jännite kosketeltavissa. Kosketussuojauksen puuttuminen sallitaan vain lampun vaihdon ajaksi.",,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,"määräaikainen | Haagan toimistoristikko Oy | Huollon traktori- varasto | Ulko-oven päällä on E27 kantainen valaisin, jonka lamppu ja kupu puuttuvat. Lampun kannassa 230V jännite kosketeltavissa. Kosketussuojauksen puuttuminen sallitaan vain lampun vaihdon ajaksi. | SFS-6000.41A2 | kat_1_vakava"
HF-00496,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,4,Koko rakennus,"Rakennuksessa on useita sähkölaitteita, joissa peruseristeiset johtimet kosketeltavissa [SFS 6000-412.2.1.2]. Pistokokein havaitut kohdat lueteltu tämän pöytäkirjan kohdassa 7.","Rakennuksessa on useita sähkölaitteita, joissa peruseristeiset johtimet kosketeltavissa . Pistokokein havaitut kohdat lueteltu tämän pöytäkirjan kohdassa 7.",,SFS 6000-412.2.1.2,standard_clause,SFS 6000-412 kohta 2.1.2,SFS 6000-412,2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | Koko rakennus | Rakennuksessa on useita sähkölaitteita, joissa peruseristeiset johtimet kosketeltavissa . Pistokokein havaitut kohdat lueteltu tämän pöytäkirjan kohdassa 7. | SFS 6000-412 kohta 2.1.2 | kat_1_vakava"
HF-00497,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,NK01,Sähkötilan ovesta puuttuu merkintä sähkökeskuksesta [Vna 1434/2016 liitteen kohta 21].,Sähkötilan ovesta puuttuu merkintä sähkökeskuksesta .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Haagan toimistoristikko Oy | NK01 | Sähkötilan ovesta puuttuu merkintä sähkökeskuksesta . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00498,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,NK01,"Keskuksen pääkaavio ei täsmää toteutukseen, esim. ryhmät 5 ja 12 [Vna 1434/2016 liitteen kohta 21].","Keskuksen pääkaavio ei täsmää toteutukseen, esim. ryhmät 5 ja 12 .",,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,"määräaikainen | Haagan toimistoristikko Oy | NK01 | Keskuksen pääkaavio ei täsmää toteutukseen, esim. ryhmät 5 ja 12 . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00499,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,PK1,"keskuksen vasemmassa alakulmassa kulkee kaapeli kennojen väliseinien lävitse. Läpivienneistä puutuu läpivientitiiviste, jonka seurauksena kaapeli nojaa terävää reunaa vasten. [SFS-6000.522.8.11]","keskuksen vasemmassa alakulmassa kulkee kaapeli kennojen väliseinien lävitse. Läpivienneistä puutuu läpivientitiiviste, jonka seurauksena kaapeli nojaa terävää reunaa vasten.",,SFS-6000.522.8.11,standard_clause,SFS 6000 kohta 522.8.11,SFS 6000,522.8.11,,,"määräaikainen | Haagan toimistoristikko Oy | PK1 | keskuksen vasemmassa alakulmassa kulkee kaapeli kennojen väliseinien lävitse. Läpivienneistä puutuu läpivientitiiviste, jonka seurauksena kaapeli nojaa terävää reunaa vasten. | SFS 6000 kohta 522.8.11 | kat_2_turvallisuutta_vahentava"
HF-00500,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,RK-010,RK-010 keskuksessa on jälkikäteen rakennettu N-PE yhdistys. N-PE yhdistys on myös syöttävässä pääkeskuksessa PK1. TN-S järjestelmässä N-PE yhdistys sallitaan vain yhdessä kohdassa. [SFS 6000-1 ja SFS 6000.444.4.6.1].,RK-010 keskuksessa on jälkikäteen rakennettu N-PE yhdistys. N-PE yhdistys on myös syöttävässä pääkeskuksessa PK1. TN-S järjestelmässä N-PE yhdistys sallitaan vain yhdessä kohdassa. .,,SFS 6000-1 ja SFS 6000.444.4.6.1,unparsed,SFS 6000-1 ja SFS 6000.444.4.6.1,,,,,määräaikainen | Haagan toimistoristikko Oy | RK-010 | RK-010 keskuksessa on jälkikäteen rakennettu N-PE yhdistys. N-PE yhdistys on myös syöttävässä pääkeskuksessa PK1. TN-S järjestelmässä N-PE yhdistys sallitaan vain yhdessä kohdassa. . | SFS 6000-1 ja SFS 6000.444.4.6.1 | kat_2_turvallisuutta_vahentava
HF-00501,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Ilmailutekniikka,"Katossa jakorasioita, joista puuttuu kansi. Peruseristeiset johtimet ovat kosketeltavissa. [SFS-6000.412.2.1.2]","Katossa jakorasioita, joista puuttuu kansi. Peruseristeiset johtimet ovat kosketeltavissa.",,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | Ilmailutekniikka | Katossa jakorasioita, joista puuttuu kansi. Peruseristeiset johtimet ovat kosketeltavissa. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00502,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,RK 002,"Keskuksen vieressä mittarikeskus, jonka kansi vääntynyt niin, että se ei mene kiinni. [SFS-6000.412.2.1.2]","Keskuksen vieressä mittarikeskus, jonka kansi vääntynyt niin, että se ei mene kiinni.",,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen vieressä mittarikeskus, jonka kansi vääntynyt niin, että se ei mene kiinni. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00503,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,RK 002,"Keskuksen oikealla puolella jakorasia, jonka kansi teipattu kiinni. Rasia rikkinäinen. [SFS-6000.412.2.1.2]","Keskuksen oikealla puolella jakorasia, jonka kansi teipattu kiinni. Rasia rikkinäinen.",,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen oikealla puolella jakorasia, jonka kansi teipattu kiinni. Rasia rikkinäinen. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00504,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,RK 002,"Keskuksen vasemmalla puolella jakorasia, jonka kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. [SFS-6000.412.2.1.2]","Keskuksen vasemmalla puolella jakorasia, jonka kansi puuttuu. Peruseristeiset johtimet kosketeltavissa.",,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen vasemmalla puolella jakorasia, jonka kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00505,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,RK 002,Keskuksen tulppasulakkeen K2-varkokekansi puuttuu. Yhdestä K2-varokekannesta puuttuu lasi. Jännitteiset osat kosketeltavissa. [SFS-6000.41A2],Keskuksen tulppasulakkeen K2-varkokekansi puuttuu. Yhdestä K2-varokekannesta puuttuu lasi. Jännitteiset osat kosketeltavissa.,,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen tulppasulakkeen K2-varkokekansi puuttuu. Yhdestä K2-varokekannesta puuttuu lasi. Jännitteiset osat kosketeltavissa. | SFS-6000.41A2 | kat_2_turvallisuutta_vahentava
HF-00506,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,RK 002,"Keskuksen vieressä kaapeli, joka päättämättä/purkamatta.","Keskuksen vieressä kaapeli, joka päättämättä/purkamatta.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen vieressä kaapeli, joka päättämättä/purkamatta. |  | kat_2_turvallisuutta_vahentava"
HF-00507,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,RK 002,"Kontaktoritilassa johtimia, joiden päät kuorittuna. Johtimet päätettävä asianmukaisesti.","Kontaktoritilassa johtimia, joiden päät kuorittuna. Johtimet päätettävä asianmukaisesti.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Kontaktoritilassa johtimia, joiden päät kuorittuna. Johtimet päätettävä asianmukaisesti. |  | kat_2_turvallisuutta_vahentava"
HF-00508,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,RK 002,Kontaktoritilan kansi aukeaa ilman työkalua. Lukitusruuvi puuttuu avausmekanismista. [SFS-6000.41A2],Kontaktoritilan kansi aukeaa ilman työkalua. Lukitusruuvi puuttuu avausmekanismista.,,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 002 | Kontaktoritilan kansi aukeaa ilman työkalua. Lukitusruuvi puuttuu avausmekanismista. | SFS-6000.41A2 | kat_2_turvallisuutta_vahentava
HF-00509,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,RK 002,Käyttämättömissä tulppavarokelähdöissä on pohjakoskettimia paikoillaan.,Käyttämättömissä tulppavarokelähdöissä on pohjakoskettimia paikoillaan.,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 002 | Käyttämättömissä tulppavarokelähdöissä on pohjakoskettimia paikoillaan. |  | kat_2_turvallisuutta_vahentava
HF-00510,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,RK 002,"Keskuksen oikeanpuoleisen vesipisteen vieressä IP 44 pistorasia, jonka läppä on rikki.","Keskuksen oikeanpuoleisen vesipisteen vieressä IP 44 pistorasia, jonka läppä on rikki.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 002 | Keskuksen oikeanpuoleisen vesipisteen vieressä IP 44 pistorasia, jonka läppä on rikki. |  | kat_2_turvallisuutta_vahentava"
HF-00511,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,Suomen moottori liitto Ry varasto,"Led- valaisimen johto kiinnittämättä ja valaisimen kupu puuttuu niin, että valaisimen peruseristeiset johtimet ovat kosketeltavissa. Valaisimessa myös rasialiitin viritys, joka ei ole asiallinen. [SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1]","Led- valaisimen johto kiinnittämättä ja valaisimen kupu puuttuu niin, että valaisimen peruseristeiset johtimet ovat kosketeltavissa. Valaisimessa myös rasialiitin viritys, joka ei ole asiallinen.",,SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1,unparsed,SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1,,,,,"määräaikainen | Haagan toimistoristikko Oy | Suomen moottori liitto Ry varasto | Led- valaisimen johto kiinnittämättä ja valaisimen kupu puuttuu niin, että valaisimen peruseristeiset johtimet ovat kosketeltavissa. Valaisimessa myös rasialiitin viritys, joka ei ole asiallinen. | SFS-6000.412.2.1.2 ja SFS-6000 Taulukko A.52.1 | kat_2_turvallisuutta_vahentava"
HF-00512,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Huollon traktori- varasto,Katossa vanhoja valaisimia purkamatta.,Katossa vanhoja valaisimia purkamatta.,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | Huollon traktori- varasto | Katossa vanhoja valaisimia purkamatta. |  | kat_2_turvallisuutta_vahentava
HF-00513,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,Huollon traktori- varasto,"Ulko-oven edessä kevytrakenteinen väliseinä, jonka yläosassa kulkee kaapeleita, joita ei ole kiinnitetty. [SFS-6000 Taulukko A.52.1]","Ulko-oven edessä kevytrakenteinen väliseinä, jonka yläosassa kulkee kaapeleita, joita ei ole kiinnitetty.",,SFS-6000 Taulukko A.52.1,unparsed,SFS-6000 Taulukko A.52.1,,,,,"määräaikainen | Haagan toimistoristikko Oy | Huollon traktori- varasto | Ulko-oven edessä kevytrakenteinen väliseinä, jonka yläosassa kulkee kaapeleita, joita ei ole kiinnitetty. | SFS-6000 Taulukko A.52.1 | kat_2_turvallisuutta_vahentava"
HF-00514,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Autopaikka nro.3,"Autopaikan kohdalla seinässä kaapeli, jonka vaippa on vaurioitunut. [SFS-6000.412.2.1.2]","Autopaikan kohdalla seinässä kaapeli, jonka vaippa on vaurioitunut.",,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"määräaikainen | Haagan toimistoristikko Oy | Autopaikka nro.3 | Autopaikan kohdalla seinässä kaapeli, jonka vaippa on vaurioitunut. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00515,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,RK31,keskuksen viereisen vikavirtakotelon kaapelit kiinnittämättä. [SFS-6000 Taulukko A.52.1],keskuksen viereisen vikavirtakotelon kaapelit kiinnittämättä.,,SFS-6000 Taulukko A.52.1,unparsed,SFS-6000 Taulukko A.52.1,,,,,määräaikainen | Haagan toimistoristikko Oy | RK31 | keskuksen viereisen vikavirtakotelon kaapelit kiinnittämättä. | SFS-6000 Taulukko A.52.1 | kat_2_turvallisuutta_vahentava
HF-00516,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,RK31,Keskuksen päällä päättämätön kaapeli [SFS-6000.412.2.1.2].,Keskuksen päällä päättämätön kaapeli .,,SFS-6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,määräaikainen | Haagan toimistoristikko Oy | RK31 | Keskuksen päällä päättämätön kaapeli . | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava
HF-00517,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,RK31,Keskuksen käyttöpiirustukset puuttuvat (uusien asennusten loppukuvat). [Vna 1434/2016 liitteen kohta 21],Keskuksen käyttöpiirustukset puuttuvat (uusien asennusten loppukuvat).,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Haagan toimistoristikko Oy | RK31 | Keskuksen käyttöpiirustukset puuttuvat (uusien asennusten loppukuvat). | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00518,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,RKC41,F31-F44 johdonsuoja-automaattitilassa puuttuu DIN-kiskojen päältä aukkopeitteet [SFS 6000.412.2.1.2],F31-F44 johdonsuoja-automaattitilassa puuttuu DIN-kiskojen päältä aukkopeitteet,,SFS 6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,määräaikainen | Haagan toimistoristikko Oy | RKC41 | F31-F44 johdonsuoja-automaattitilassa puuttuu DIN-kiskojen päältä aukkopeitteet | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava
HF-00519,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,RKC41,Keskuksen riviliitintilassa NOMAK ja MMO tyyppisten kaapeleiden johtimet koskettavat toisiaan. Kaksoiseristys puutteellinen eri jännitetasojen välillä. [SFS-640 kohta 8.6.3],Keskuksen riviliitintilassa NOMAK ja MMO tyyppisten kaapeleiden johtimet koskettavat toisiaan. Kaksoiseristys puutteellinen eri jännitetasojen välillä.,,SFS-640 kohta 8.6.3,unparsed,SFS-640 kohta 8.6.3,,,,,määräaikainen | Haagan toimistoristikko Oy | RKC41 | Keskuksen riviliitintilassa NOMAK ja MMO tyyppisten kaapeleiden johtimet koskettavat toisiaan. Kaksoiseristys puutteellinen eri jännitetasojen välillä. | SFS-640 kohta 8.6.3 | kat_2_turvallisuutta_vahentava
HF-00520,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,RK 07,Käyttöpiirustukset puuttuvat [Vna 1434/2016 liitteen kohta 21],Käyttöpiirustukset puuttuvat,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 07 | Käyttöpiirustukset puuttuvat | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00521,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,RK 07,Keskuksen alareunasta puuttuu kosketussuojapeite. Keskus on irti seinästä ja siinä ei ole pohjalevyä. Jännitteinen kiskosto on kosketeltavissa. [SFS-6000.41A2],Keskuksen alareunasta puuttuu kosketussuojapeite. Keskus on irti seinästä ja siinä ei ole pohjalevyä. Jännitteinen kiskosto on kosketeltavissa.,,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 07 | Keskuksen alareunasta puuttuu kosketussuojapeite. Keskus on irti seinästä ja siinä ei ole pohjalevyä. Jännitteinen kiskosto on kosketeltavissa. | SFS-6000.41A2 | kat_2_turvallisuutta_vahentava
HF-00522,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,VAK 5,VAK 5 päällä irrallinen jakorasia. [SFS-6000.522.8.4],VAK 5 päällä irrallinen jakorasia.,,SFS-6000.522.8.4,standard_clause,SFS 6000 kohta 522.8.4,SFS 6000,522.8.4,,,määräaikainen | Haagan toimistoristikko Oy | VAK 5 | VAK 5 päällä irrallinen jakorasia. | SFS 6000 kohta 522.8.4 | kat_2_turvallisuutta_vahentava
HF-00523,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,RK 05,Keskuksesta puuttuu K2-varokekansi. [SFS-6000.41A2],Keskuksesta puuttuu K2-varokekansi.,,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,määräaikainen | Haagan toimistoristikko Oy | RK 05 | Keskuksesta puuttuu K2-varokekansi. | SFS-6000.41A2 | kat_2_turvallisuutta_vahentava
HF-00524,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,RK 05,"Keskuksen kansi, jonka takana koteloimattomia jännitteisiä osia aukeaa ilman työkalua. Lukitusruuvi puuttuu avausmekanismista. [SFS-6000.41A2].","Keskuksen kansi, jonka takana koteloimattomia jännitteisiä osia aukeaa ilman työkalua. Lukitusruuvi puuttuu avausmekanismista. .",,SFS-6000.41A2,unparsed,SFS-6000.41A2,,,,,"määräaikainen | Haagan toimistoristikko Oy | RK 05 | Keskuksen kansi, jonka takana koteloimattomia jännitteisiä osia aukeaa ilman työkalua. Lukitusruuvi puuttuu avausmekanismista. . | SFS-6000.41A2 | kat_2_turvallisuutta_vahentava"
