historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00525,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,Lämmönjakohuone,Rakennuksen sisään tulevien kaukolämpöputkien potentiaalintasaus puuttuu. Myös muiden putkistojen potentiaalit tasattava. [SFS-6000.411.3.1.2,Rakennuksen sisään tulevien kaukolämpöputkien potentiaalintasaus puuttuu. Myös muiden putkistojen potentiaalit tasattava. [SFS-6000.411.3.1.2,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | Lämmönjakohuone | Rakennuksen sisään tulevien kaukolämpöputkien potentiaalintasaus puuttuu. Myös muiden putkistojen potentiaalit tasattava. [SFS-6000.411.3.1.2 |  | kat_2_turvallisuutta_vahentava
HF-00526,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,Dokumentit,"Kohteessa tehty remontteja kiinteistön elinkaaren aikana. Käyttöönottotarkastuspöytäkirjoja ei ole. Kohteessa tehty myös 31.1.2019 varmennustarkastus, josta ei myöskään ole pöytäkirjaa.","Kohteessa tehty remontteja kiinteistön elinkaaren aikana. Käyttöönottotarkastuspöytäkirjoja ei ole. Kohteessa tehty myös 31.1.2019 varmennustarkastus, josta ei myöskään ole pöytäkirjaa.",,,,,,,,,"määräaikainen | Haagan toimistoristikko Oy | Dokumentit | Kohteessa tehty remontteja kiinteistön elinkaaren aikana. Käyttöönottotarkastuspöytäkirjoja ei ole. Kohteessa tehty myös 31.1.2019 varmennustarkastus, josta ei myöskään ole pöytäkirjaa. |  | kat_2_turvallisuutta_vahentava"
HF-00527,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,Muuntamo,Muuntamon pienjännite PK katkaisijakeskuksen arvokilvestä puuttuu mitoitusoikosulkuvirrat [SFS 6000-7. Liite 729X.1].,Muuntamon pienjännite PK katkaisijakeskuksen arvokilvestä puuttuu mitoitusoikosulkuvirrat .,,SFS 6000-7. Liite 729X.1,unparsed,SFS 6000-7. Liite 729X.1,,,,,määräaikainen | Haagan toimistoristikko Oy | Muuntamo | Muuntamon pienjännite PK katkaisijakeskuksen arvokilvestä puuttuu mitoitusoikosulkuvirrat . | SFS 6000-7. Liite 729X.1 | kat_2_turvallisuutta_vahentava
HF-00528,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,Muuntamo,Maadoituskaavio puuttuu muuntamosta [Vna 1434/2016 liitteen kohta 21].,Maadoituskaavio puuttuu muuntamosta .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Haagan toimistoristikko Oy | Muuntamo | Maadoituskaavio puuttuu muuntamosta . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00529,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,8. Suositukset,suositus,1,Muuntamon pienjännite PK keskuksen katkaisijan suojareleen toiminta tulisi koestaa määrävälein valmistajan ohjeen mukaisesti.,,,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | Muuntamon pienjännite PK keskuksen katkaisijan suojareleen toiminta tulisi koestaa määrävälein valmistajan ohjeen mukaisesti. |  |  | suositus
HF-00530,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,8. Suositukset,suositus,2,20 kV kojeiston kuormanerottimien koskettimien ylimenovastusmittaus olisi hyvä lisätä huolto-ohjelmaan.,,,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | 20 kV kojeiston kuormanerottimien koskettimien ylimenovastusmittaus olisi hyvä lisätä huolto-ohjelmaan. |  |  | suositus
HF-00531,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/M#U00e4#U00e4r#U00e4aikaistarkastus Haagan toimistoristikko Oy.docx,määräaikainen,Haagan toimistoristikko Oy,"Nuijamiestentie 5, 00400 Helsinki",2c,9.5.2024,8. Suositukset,suositus,3,Käytönjohtajan suosituksen mukaisesti tulisi käynnistää toimenpiteet muuntamon saneeraamiseksi tai muuttamiseksi PJ-liittymäksi. Muuntamon tekninen ikä on täyttynyt.,,,,,,,,,,,määräaikainen | Haagan toimistoristikko Oy | Käytönjohtajan suosituksen mukaisesti tulisi käynnistää toimenpiteet muuntamon saneeraamiseksi tai muuttamiseksi PJ-liittymäksi. Muuntamon tekninen ikä on täyttynyt. |  |  | suositus
HF-00532,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Pääkeskus,Kahvasulakkeiden merkinnät puuttuvat keskuksen kannesta [Vna 1434/2016 liitteen kohta 21].,Kahvasulakkeiden merkinnät puuttuvat keskuksen kannesta .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Pääkeskus | Kahvasulakkeiden merkinnät puuttuvat keskuksen kannesta . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00533,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Pääkeskus,"Keskuksen kansi, jossa nokkakytkimiä on irrallinen. Kannesta puuttuu ruuvit. Kiinnitettävä. [SFS-6000.41A.2]","Keskuksen kansi, jossa nokkakytkimiä on irrallinen. Kannesta puuttuu ruuvit. Kiinnitettävä.",,SFS-6000.41A.2,unparsed,SFS-6000.41A.2,,,,,"määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Pääkeskus | Keskuksen kansi, jossa nokkakytkimiä on irrallinen. Kannesta puuttuu ruuvit. Kiinnitettävä. | SFS-6000.41A.2 | kat_2_turvallisuutta_vahentava"
HF-00534,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Traktorinostintila,Pistorasia on irronnut seinästä (toinen ruuvi puuttuu) ja sen kaapeliläpivienti kohdasta peruseristeiset johtimet kosketeltavissa. [SFS-6000.412.2.1.1],Pistorasia on irronnut seinästä (toinen ruuvi puuttuu) ja sen kaapeliläpivienti kohdasta peruseristeiset johtimet kosketeltavissa.,,SFS-6000.412.2.1.1,standard_clause,SFS 6000 kohta 412.2.1.1,SFS 6000,412.2.1.1,,,määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Traktorinostintila | Pistorasia on irronnut seinästä (toinen ruuvi puuttuu) ja sen kaapeliläpivienti kohdasta peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta 412.2.1.1 | kat_2_turvallisuutta_vahentava
HF-00535,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Traktorinostintila,Jakorasiaan liitettyjen kaapeleiden vedonpoisto on puutteellinen [SFS-6000.522].,Jakorasiaan liitettyjen kaapeleiden vedonpoisto on puutteellinen .,,SFS-6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Traktorinostintila | Jakorasiaan liitettyjen kaapeleiden vedonpoisto on puutteellinen . | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava
HF-00536,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Korjaamo,"Valaisinripustuskiskossa on jakorasia, joka on irti ja sen kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. [SFS-6000.412.2.1.1 ja SFS-6000-522.8.4]","Valaisinripustuskiskossa on jakorasia, joka on irti ja sen kansi puuttuu. Peruseristeiset johtimet kosketeltavissa.",,SFS-6000.412.2.1.1 ja SFS-6000-522.8.4,unparsed,SFS-6000.412.2.1.1 ja SFS-6000-522.8.4,,,,,"määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Korjaamo | Valaisinripustuskiskossa on jakorasia, joka on irti ja sen kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. | SFS-6000.412.2.1.1 ja SFS-6000-522.8.4 | kat_2_turvallisuutta_vahentava"
HF-00537,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Sähköauton latausalue,Sähköauton lataus asennuksista ei ollut käytössä käyttöönottotarkastuspöytäkirjaa [Sähköturvallisuuslaki 1135/2016 43 §].,Sähköauton lataus asennuksista ei ollut käytössä käyttöönottotarkastuspöytäkirjaa .,,Sähköturvallisuuslaki 1135/2016 43 §,law_section,Sähköturvallisuuslaki 1135/2016 43§,,,Sähköturvallisuuslaki 1135/2016,43§,määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Sähköauton latausalue | Sähköauton lataus asennuksista ei ollut käytössä käyttöönottotarkastuspöytäkirjaa . | Sähköturvallisuuslaki 1135/2016 43§ | kat_2_turvallisuutta_vahentava
HF-00538,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/M#U00e4#U00e4r#U00e4aikaistarkastukset 24/Saty-maaraaikaistarkastuspoytakirja-2024.docx,määräaikainen,Kiinteistö Oy Harkkoraudantie 8,"Harkkoraudantie 8, 00700 Helsinki",1b,29.8.2024,8. Suositukset,suositus,1,Kohteessa on paljon jatkojohtoja pysyvässä käytössä. Jatkojohdot on tarkoitettu yleensä lyhyt aikaiseen käyttöön. Jatkojohdot tulisi korvata kiinteillä pistorasioilla. [SFS-6000.813.5.2],,,,,,,,,,,määräaikainen | Kiinteistö Oy Harkkoraudantie 8 | Kohteessa on paljon jatkojohtoja pysyvässä käytössä. Jatkojohdot on tarkoitettu yleensä lyhyt aikaiseen käyttöön. Jatkojohdot tulisi korvata kiinteillä pistorasioilla. [SFS-6000.813.5.2] |  |  | suositus
HF-00539,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-2024 suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,Ricom Oy,"Töyrynummentie 8, 00740",1b,18.12.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Luovutuspiirustukset puuttuvat [SFS-6000.514.5].,Luovutuspiirustukset puuttuvat .,,SFS-6000.514.5,standard_clause,SFS 6000 kohta 514.5,SFS 6000,514.5,,,varmennus | Ricom Oy | Dokumentointi | Luovutuspiirustukset puuttuvat . | SFS 6000 kohta 514.5 | kat_2_turvallisuutta_vahentava
HF-00540,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-2024 vuorikummuntie 9.docx,varmennus,KunnasTek Oy,"Vuorikummuntie 9, 00390 Helsinki",1a,5.9.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,PK/KK,Keskuksen päällä kaapeliläpivienti avattuna. Kotelointiluokitus ei täyty. [SFS-6000.412.2.2],Keskuksen päällä kaapeliläpivienti avattuna. Kotelointiluokitus ei täyty.,,SFS-6000.412.2.2,standard_clause,SFS 6000 kohta 412.2.2,SFS 6000,412.2.2,,,varmennus | KunnasTek Oy | PK/KK | Keskuksen päällä kaapeliläpivienti avattuna. Kotelointiluokitus ei täyty. | SFS 6000 kohta 412.2.2 | kat_2_turvallisuutta_vahentava
HF-00541,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-2024 vuorikummuntie 9.docx,varmennus,KunnasTek Oy,"Vuorikummuntie 9, 00390 Helsinki",1a,5.9.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Dokumentit,Luovutuspiirustukset puuttuvat. [SFS-6000.514.5],Luovutuspiirustukset puuttuvat.,,SFS-6000.514.5,standard_clause,SFS 6000 kohta 514.5,SFS 6000,514.5,,,varmennus | KunnasTek Oy | Dokumentit | Luovutuspiirustukset puuttuvat. | SFS 6000 kohta 514.5 | kat_2_turvallisuutta_vahentava
HF-00542,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Pääkeskus H.,Pääkeskuksen kytkinvarokelähtöjen merkintöjä puuttuu [Vna 1434/2016 liitteen kohta 21].,Pääkeskuksen kytkinvarokelähtöjen merkintöjä puuttuu .,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,varmennus | TechFlow Oy | Pääkeskus H. | Pääkeskuksen kytkinvarokelähtöjen merkintöjä puuttuu . | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00543,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Pääkeskus H.,Pääkeskuksen riviliitintilassa irrallinen rasialiitin [SFS 640:2016 kohta I8.6.3 sivu 46].,Pääkeskuksen riviliitintilassa irrallinen rasialiitin .,,SFS 640:2016 kohta I8.6.3 sivu 46,unparsed,SFS 640:2016 kohta I8.6.3 sivu 46,,,,,varmennus | TechFlow Oy | Pääkeskus H. | Pääkeskuksen riviliitintilassa irrallinen rasialiitin . | SFS 640:2016 kohta I8.6.3 sivu 46 | kat_2_turvallisuutta_vahentava
HF-00544,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Pääkeskus H.,Pääkeskuksen vieressä päättämätön MMJ kaapeli.,Pääkeskuksen vieressä päättämätön MMJ kaapeli.,,,,,,,,,varmennus | TechFlow Oy | Pääkeskus H. | Pääkeskuksen vieressä päättämätön MMJ kaapeli. |  | kat_2_turvallisuutta_vahentava
HF-00545,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,Dokumentit,Luovutuspiirustukset puuttuvat [SFS 6000.514.5].,Luovutuspiirustukset puuttuvat .,,SFS 6000.514.5,standard_clause,SFS 6000 kohta 514.5,SFS 6000,514.5,,,varmennus | TechFlow Oy | Dokumentit | Luovutuspiirustukset puuttuvat . | SFS 6000 kohta 514.5 | kat_2_turvallisuutta_vahentava
HF-00546,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,5,Yleisesti,Asuntojen sähkökeskuksien kansia avoinna. Peruseristeiset johtimet kosketeltavissa. [SFS 6000.412.2.1.2],Asuntojen sähkökeskuksien kansia avoinna. Peruseristeiset johtimet kosketeltavissa.,,SFS 6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,varmennus | TechFlow Oy | Yleisesti | Asuntojen sähkökeskuksien kansia avoinna. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava
HF-00547,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,6,B-talo yläpohja,"Aurinkosähköinvertterin edessä valaistuksen kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. Kaapelissa jännite. [SFS 6000.412.2.1.2]","Aurinkosähköinvertterin edessä valaistuksen kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. Kaapelissa jännite.",,SFS 6000.412.2.1.2,standard_clause,SFS 6000 kohta 412.2.1.2,SFS 6000,412.2.1.2,,,"varmennus | TechFlow Oy | B-talo yläpohja | Aurinkosähköinvertterin edessä valaistuksen kaapeli, joka päätetty rasialiittimin. Peruseristeiset johtimet kosketeltavissa. Kaapelissa jännite. | SFS 6000 kohta 412.2.1.2 | kat_2_turvallisuutta_vahentava"
HF-00548,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,7,B-talo yläpohjan luukku,"Luukun reunoilla yläpohjassa MMJ tyyppinen kaapeli ja sekä operaattorikaapeli, jotka suojaamatta mekaaniselta vahingoittumiselta. Kaapelit sellaisessa kohdassa, että niiden päälle astuu herkästi, kun yläpohjaan kiipeää. [SFS 6000.522]","Luukun reunoilla yläpohjassa MMJ tyyppinen kaapeli ja sekä operaattorikaapeli, jotka suojaamatta mekaaniselta vahingoittumiselta. Kaapelit sellaisessa kohdassa, että niiden päälle astuu herkästi, kun yläpohjaan kiipeää.",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"varmennus | TechFlow Oy | B-talo yläpohjan luukku | Luukun reunoilla yläpohjassa MMJ tyyppinen kaapeli ja sekä operaattorikaapeli, jotka suojaamatta mekaaniselta vahingoittumiselta. Kaapelit sellaisessa kohdassa, että niiden päälle astuu herkästi, kun yläpohjaan kiipeää. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00549,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,8,Lämmönjako H.,"Potentiaalintasauskisko asentamatta, sekä putkistomaadoitukset tekemättä [SFS 6000.411.3.1.2]","Potentiaalintasauskisko asentamatta, sekä putkistomaadoitukset tekemättä",,SFS 6000.411.3.1.2,standard_clause,SFS 6000 kohta 411.3.1.2,SFS 6000,411.3.1.2,,,"varmennus | TechFlow Oy | Lämmönjako H. | Potentiaalintasauskisko asentamatta, sekä putkistomaadoitukset tekemättä | SFS 6000 kohta 411.3.1.2 | kat_2_turvallisuutta_vahentava"
HF-00550,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,9,A-talon sauna,Kiukaan etäisyys puukaiteesta ei täytä kiukaan valmistajan etäisyysvaatimusta.,Kiukaan etäisyys puukaiteesta ei täytä kiukaan valmistajan etäisyysvaatimusta.,,,,,,,,,varmennus | TechFlow Oy | A-talon sauna | Kiukaan etäisyys puukaiteesta ei täytä kiukaan valmistajan etäisyysvaatimusta. |  | kat_2_turvallisuutta_vahentava
HF-00551,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,8. Suositukset,suositus,1,"Sähkötiloissa on sinne kuulumatonta tavaraa. Tilat tulisi siivota ylimääräisestä tavarasta, jotta laitteiston käyttäminen turvallista.",,,,,,,,,,,"varmennus | TechFlow Oy | Sähkötiloissa on sinne kuulumatonta tavaraa. Tilat tulisi siivota ylimääräisestä tavarasta, jotta laitteiston käyttäminen turvallista. |  |  | suositus"
HF-00552,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,8. Suositukset,suositus,2,"Sähköautonlatauksen asennukset kesken. Kun ne ovat valmiita tulee niille tehdä käyttöönottomittaukset, sekä käyttöönottotarkastus kun asennus valmis.",,,,,,,,,,,"varmennus | TechFlow Oy | Sähköautonlatauksen asennukset kesken. Kun ne ovat valmiita tulee niille tehdä käyttöönottomittaukset, sekä käyttöönottotarkastus kun asennus valmis. |  |  | suositus"
HF-00553,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Saty-varmennustarkastustodistus-suutarinkyl#U00e4n p#U00e4iv#U00e4koti.docx,varmennus,TechFlow Oy,"Isoseppälä 10, 01800 Nurmijärvi",1b,18.10.2024,8. Suositukset,suositus,3,"Alakattojen päälle vedetty kaapeleita. Tulisi kiinnittää niin, että kuorma ei kohdistu alakattoon.",,,,,,,,,,,"varmennus | TechFlow Oy | Alakattojen päälle vedetty kaapeleita. Tulisi kiinnittää niin, että kuorma ei kohdistu alakattoon. |  |  | suositus"
HF-00554,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Varmennustarkastus J#U00e4rvisuomen energia.docx,varmennus,Multirel,"Otto Mannisen katu 6, 50101 Mikkeli",3c,8.3.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,sammutuslaitteistot,Toiminnallisen maan (FE) värinä käytetty mustaa väriä. Toiminnallisen maadoitusjohtimen tunnusvärinä tulee käyttää vaaleanpunaista väriä. [SFS 6000-514.3.1.4 ja SFS-EN 60445],Toiminnallisen maan (FE) värinä käytetty mustaa väriä. Toiminnallisen maadoitusjohtimen tunnusvärinä tulee käyttää vaaleanpunaista väriä.,,SFS 6000-514.3.1.4 ja SFS-EN 60445,unparsed,SFS 6000-514.3.1.4 ja SFS-EN 60445,,,,,varmennus | Multirel | sammutuslaitteistot | Toiminnallisen maan (FE) värinä käytetty mustaa väriä. Toiminnallisen maadoitusjohtimen tunnusvärinä tulee käyttää vaaleanpunaista väriä. | SFS 6000-514.3.1.4 ja SFS-EN 60445 | kat_2_turvallisuutta_vahentava
HF-00555,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Varmennustarkastus J#U00e4rvisuomen energia.docx,varmennus,Multirel,"Otto Mannisen katu 6, 50101 Mikkeli",3c,8.3.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Sammutuslaitteistojen maadoituskiskot,"Maadoituskiskoilta puuttuu kiskotunnusmerkintä [Vna 1434/2016, liitteen kohta 21].",Maadoituskiskoilta puuttuu kiskotunnusmerkintä .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"varmennus | Multirel | Sammutuslaitteistojen maadoituskiskot | Maadoituskiskoilta puuttuu kiskotunnusmerkintä . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00556,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Varmennustarkastus J#U00e4rvisuomen energia.docx,varmennus,Multirel,"Otto Mannisen katu 6, 50101 Mikkeli",3c,8.3.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,Mikkelin asema,"Maadoitusmuuntajan keskijännitekaapeleiden kiinnitys toisiinsa tehty pienellä muovisella nippusiteellä. Kiinnitys tehtävä kiinnikkeellä, joka kestää oikosulun aiheuttaman voiman. [SFS 6001-4.3]","Maadoitusmuuntajan keskijännitekaapeleiden kiinnitys toisiinsa tehty pienellä muovisella nippusiteellä. Kiinnitys tehtävä kiinnikkeellä, joka kestää oikosulun aiheuttaman voiman.",,SFS 6001-4.3,standard_clause,SFS 6001-4 kohta 3,SFS 6001-4,3,,,"varmennus | Multirel | Mikkelin asema | Maadoitusmuuntajan keskijännitekaapeleiden kiinnitys toisiinsa tehty pienellä muovisella nippusiteellä. Kiinnitys tehtävä kiinnikkeellä, joka kestää oikosulun aiheuttaman voiman. | SFS 6001-4 kohta 3 | kat_2_turvallisuutta_vahentava"
HF-00557,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Varmennustarkastus J#U00e4rvisuomen energia.docx,varmennus,Multirel,"Otto Mannisen katu 6, 50101 Mikkeli",3c,8.3.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,Käyttöönottotarkastuspöytäkirjat EleGrid alle 1000V,"Pöytäkirjassa käytetty standardin SFS 6000:2017 versiota. Uusin versio on vuodelta 2022, joka astunut voimaan alkuvuodesta 2023.","Pöytäkirjassa käytetty standardin SFS 6000:2017 versiota. Uusin versio on vuodelta 2022, joka astunut voimaan alkuvuodesta 2023.",,,,,,,,,"varmennus | Multirel | Käyttöönottotarkastuspöytäkirjat EleGrid alle 1000V | Pöytäkirjassa käytetty standardin SFS 6000:2017 versiota. Uusin versio on vuodelta 2022, joka astunut voimaan alkuvuodesta 2023. |  | kat_2_turvallisuutta_vahentava"
HF-00558,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Varmennustarkastus J#U00e4rvisuomen energia.docx,varmennus,Multirel,"Otto Mannisen katu 6, 50101 Mikkeli",3c,8.3.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,5,Anttola,"Maasulun kompensointisäätäjälle lisättävä merkintätunnus [Vna 1434/2016, liitteen kohta 21].",Maasulun kompensointisäätäjälle lisättävä merkintätunnus .,,"Vna 1434/2016, liitteen kohta 21",unparsed,"Vna 1434/2016, liitteen kohta 21",,,,,"varmennus | Multirel | Anttola | Maasulun kompensointisäätäjälle lisättävä merkintätunnus . | Vna 1434/2016, liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00559,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/Varmennustarkastus J#U00e4rvisuomen energia.docx,varmennus,Multirel,"Otto Mannisen katu 6, 50101 Mikkeli",3c,8.3.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,6,Asemat,Luovutuspiirustukset jakamatta kohteisiin (työ käynnissä).,Luovutuspiirustukset jakamatta kohteisiin (työ käynnissä).,,,,,,,,,varmennus | Multirel | Asemat | Luovutuspiirustukset jakamatta kohteisiin (työ käynnissä). |  | kat_2_turvallisuutta_vahentava
HF-00560,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/aleksanterinkatu 44.docx,varmennus,Powerical Oy,"Aleksanterinkatu 44, 00100 Helsinki",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,Pöytäkirja,Käyttöönottotarkastuspöytäkirjassa vanhan standardikäsikirjan vuosiluku. [Vna 1434/2016 4§],Käyttöönottotarkastuspöytäkirjassa vanhan standardikäsikirjan vuosiluku.,,Vna 1434/2016 4§,law_section,Valtioneuvoston asetus sähkölaitteistoista 1434/2016 4§,,,Valtioneuvoston asetus sähkölaitteistoista 1434/2016,4§,varmennus | Powerical Oy | Pöytäkirja | Käyttöönottotarkastuspöytäkirjassa vanhan standardikäsikirjan vuosiluku. | Valtioneuvoston asetus sähkölaitteistoista 1434/2016 4§ | kat_2_turvallisuutta_vahentava
HF-00561,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/aleksanterinkatu 44.docx,varmennus,Powerical Oy,"Aleksanterinkatu 44, 00100 Helsinki",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,Loppupiirustukset jakamatta kohteeseen SFS 6000.514.5],Loppupiirustukset jakamatta kohteeseen SFS 6000.514.5],,,,,,,,,varmennus | Powerical Oy | Dokumentointi | Loppupiirustukset jakamatta kohteeseen SFS 6000.514.5] |  | kat_2_turvallisuutta_vahentava
HF-00562,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/aleksanterinkatu 44.docx,varmennus,Powerical Oy,"Aleksanterinkatu 44, 00100 Helsinki",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,3,ATK- serveritila,"Vikavirtasuojaamattomista pistorasioista puuttuu opastemerkintä, joka osoittaa pistorasian olevan vain tiettyä laitetta varten. [SFS 6000-Liite 41X.1]","Vikavirtasuojaamattomista pistorasioista puuttuu opastemerkintä, joka osoittaa pistorasian olevan vain tiettyä laitetta varten.",,SFS 6000-Liite 41X.1,unparsed,SFS 6000-Liite 41X.1,,,,,"varmennus | Powerical Oy | ATK- serveritila | Vikavirtasuojaamattomista pistorasioista puuttuu opastemerkintä, joka osoittaa pistorasian olevan vain tiettyä laitetta varten. | SFS 6000-Liite 41X.1 | kat_2_turvallisuutta_vahentava"
HF-00563,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/master golf.docx,varmennus,Tikkurilan Sähkö Oy,"Bodominkuja 7, 02940 Espoo",1b,20.8.2024,8. Suositukset,suositus,1,Käyttöönottotarkastuspöytäkirjasta puuttuu sovellettavan standardin vuosiluku. Uusin SFS käsikirja 600-1 on vuodelta 2022.,,,,,,,,,,,varmennus | Tikkurilan Sähkö Oy | Käyttöönottotarkastuspöytäkirjasta puuttuu sovellettavan standardin vuosiluku. Uusin SFS käsikirja 600-1 on vuodelta 2022. |  |  | suositus
HF-00564,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/sello.docx,varmennus,Powerical Oy (myymäläasennukset Ask The Builder AB),"Leppävaarankatu 3-9, 02600 Espoo",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,1,JK 01 P-150,keskuksen läpivientitiiviste avonainen. Kotelointiluokka ei täyty. [SFS 6000-412.2.2],keskuksen läpivientitiiviste avonainen. Kotelointiluokka ei täyty.,,SFS 6000-412.2.2,standard_clause,SFS 6000-412 kohta 2.2,SFS 6000-412,2.2,,,varmennus | Powerical Oy (myymäläasennukset Ask The Builder AB) | JK 01 P-150 | keskuksen läpivientitiiviste avonainen. Kotelointiluokka ei täyty. | SFS 6000-412 kohta 2.2 | kat_2_turvallisuutta_vahentava
HF-00565,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/sello.docx,varmennus,Powerical Oy (myymäläasennukset Ask The Builder AB),"Leppävaarankatu 3-9, 02600 Espoo",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,2,Kassa,"3~ ryhmä R.61 syöttää kassan pistorasioita, jotka ei ole vikavirtasuojattu. Vikavirtasuojaamattomat pistorasiat pitää merkitä opastein, josta käy ilmi mitä laitetta varten pistorasia on. Esim. merkintä ”vain kassa laitetta varten”. Koskee myös ryhmää R.75 joka syöttää latureita. [SFS 6000-Liite 41X.1]","3~ ryhmä R.61 syöttää kassan pistorasioita, jotka ei ole vikavirtasuojattu. Vikavirtasuojaamattomat pistorasiat pitää merkitä opastein, josta käy ilmi mitä laitetta varten pistorasia on. Esim. merkintä ”vain kassa laitetta varten”. Koskee myös ryhmää R.75 joka syöttää latureita.",,SFS 6000-Liite 41X.1,unparsed,SFS 6000-Liite 41X.1,,,,,"varmennus | Powerical Oy (myymäläasennukset Ask The Builder AB) | Kassa | 3~ ryhmä R.61 syöttää kassan pistorasioita, jotka ei ole vikavirtasuojattu. Vikavirtasuojaamattomat pistorasiat pitää merkitä opastein, josta käy ilmi mitä laitetta varten pistorasia on. Esim. merkintä ”vain kassa laitetta varten”. Koskee myös ryhmää R.75 joka syöttää latureita. | SFS 6000-Liite 41X.1 | kat_2_turvallisuutta_vahentava"
HF-00566,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/sello.docx,varmennus,Powerical Oy (myymäläasennukset Ask The Builder AB),"Leppävaarankatu 3-9, 02600 Espoo",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,4,Pöytäkirjat,Käyttöönottotarkastuspöytäkirjoista Powerical sekä Ask The Builder AB puuttuu maininta minkä vuoden standardin mukaan tarkastus tehty tai vuosiluku on väärä (vanhan standardin mukainen). [Vna 1434/2016 4§],Käyttöönottotarkastuspöytäkirjoista Powerical sekä Ask The Builder AB puuttuu maininta minkä vuoden standardin mukaan tarkastus tehty tai vuosiluku on väärä (vanhan standardin mukainen).,,Vna 1434/2016 4§,law_section,Valtioneuvoston asetus sähkölaitteistoista 1434/2016 4§,,,Valtioneuvoston asetus sähkölaitteistoista 1434/2016,4§,varmennus | Powerical Oy (myymäläasennukset Ask The Builder AB) | Pöytäkirjat | Käyttöönottotarkastuspöytäkirjoista Powerical sekä Ask The Builder AB puuttuu maininta minkä vuoden standardin mukaan tarkastus tehty tai vuosiluku on väärä (vanhan standardin mukainen). | Valtioneuvoston asetus sähkölaitteistoista 1434/2016 4§ | kat_2_turvallisuutta_vahentava
HF-00567,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/sello.docx,varmennus,Powerical Oy (myymäläasennukset Ask The Builder AB),"Leppävaarankatu 3-9, 02600 Espoo",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,5,JK 01 P-150,Keskuksen päällä sekä takaoven vieressä kiinnittämätön kaapeli. [SFS 6000-522.8.4],Keskuksen päällä sekä takaoven vieressä kiinnittämätön kaapeli.,,SFS 6000-522.8.4,standard_clause,SFS 6000-522 kohta 8.4,SFS 6000-522,8.4,,,varmennus | Powerical Oy (myymäläasennukset Ask The Builder AB) | JK 01 P-150 | Keskuksen päällä sekä takaoven vieressä kiinnittämätön kaapeli. | SFS 6000-522 kohta 8.4 | kat_2_turvallisuutta_vahentava
HF-00568,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/sello.docx,varmennus,Powerical Oy (myymäläasennukset Ask The Builder AB),"Leppävaarankatu 3-9, 02600 Espoo",1b,11.7.2024,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2.)",kat_2_turvallisuutta_vahentava,6,JK 01 P-150,"Keskuksen edessä poistumisreittiopasteen kiinnitys revennyt kiinnityspisteestä, niin että valaisin roikkuu johdon varassa. [SFS 6000-522.8]","Keskuksen edessä poistumisreittiopasteen kiinnitys revennyt kiinnityspisteestä, niin että valaisin roikkuu johdon varassa.",,SFS 6000-522.8,standard_clause,SFS 6000-522 kohta 8,SFS 6000-522,8,,,"varmennus | Powerical Oy (myymäläasennukset Ask The Builder AB) | JK 01 P-150 | Keskuksen edessä poistumisreittiopasteen kiinnitys revennyt kiinnityspisteestä, niin että valaisin roikkuu johdon varassa. | SFS 6000-522 kohta 8 | kat_2_turvallisuutta_vahentava"
HF-00569,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2024/Varmennustarkastukset 24/sello.docx,varmennus,Powerical Oy (myymäläasennukset Ask The Builder AB),"Leppävaarankatu 3-9, 02600 Espoo",1b,11.7.2024,8. Suositukset,suositus,1,"Kassapisteen luona on vain vikavirtasuojaamattomia pistorasioita. SFS 6000 Liitteen 41X.1 mukaan mikäli pistorasioissa ei ole vikavirtasuojausta tulisi samassa huonetilassa olla vikavirtasuojattuja pistorasioita. Myymälässä on vikavirtasuojattuja pistorasioita samassa tilassa, mutta tulisi harkita, että kassan yhteyteen lisätään vikavirtasuojattu pistorasia(t), johon voi liittää mitä tahansa laitteita.",,,,,,,,,,,"varmennus | Powerical Oy (myymäläasennukset Ask The Builder AB) | Kassapisteen luona on vain vikavirtasuojaamattomia pistorasioita. SFS 6000 Liitteen 41X.1 mukaan mikäli pistorasioissa ei ole vikavirtasuojausta tulisi samassa huonetilassa olla vikavirtasuojattuja pistorasioita. Myymälässä on vikavirtasuojattuja pistorasioita samassa tilassa, mutta tulisi harkita, että kassan yhteyteen lisätään vikavirtasuojattu pistorasia(t), johon voi liittää mitä tahansa laitteita. |  |  | suositus"
HF-00570,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,6. Vakavat puutteet ja viat (kat. 1),kat_1_vakava,1,Dokumentointi,"Huolto- ja kunnossapitosuunnitelmaa ei ole laadittu riittävällä tarkkuudella (laitteiden yksilöinti puuttuu, sekä osa rakennuksista). ATEX-tilat tulee sisällyttää huolto ja kunnossapitosuunnitelmaan. Huolto- ja kunnossapitosuunnitelma on ollut puutteena myös edellisessä määräaikaistarkastuksessa. [Sähköturvallisuuslaki 1135/2016; 48 §]","Huolto- ja kunnossapitosuunnitelmaa ei ole laadittu riittävällä tarkkuudella (laitteiden yksilöinti puuttuu, sekä osa rakennuksista). ATEX-tilat tulee sisällyttää huolto ja kunnossapitosuunnitelmaan. Huolto- ja kunnossapitosuunnitelma on ollut puutteena myös edellisessä määräaikaistarkastuksessa.",,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,"määräaikainen | Finavia OYj | Dokumentointi | Huolto- ja kunnossapitosuunnitelmaa ei ole laadittu riittävällä tarkkuudella (laitteiden yksilöinti puuttuu, sekä osa rakennuksista). ATEX-tilat tulee sisällyttää huolto ja kunnossapitosuunnitelmaan. Huolto- ja kunnossapitosuunnitelma on ollut puutteena myös edellisessä määräaikaistarkastuksessa. | Sähköturvallisuuslaki 1135/2016 48§ | kat_1_vakava"
HF-00571,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Dokumentointi,Edellisen määräaikaistarkastuksen puutteet korjaamatta.,Edellisen määräaikaistarkastuksen puutteet korjaamatta.,,,,,,,,,määräaikainen | Finavia OYj | Dokumentointi | Edellisen määräaikaistarkastuksen puutteet korjaamatta. |  | kat_2_turvallisuutta_vahentava
HF-00572,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Dokumentointi,Nousujohtokaavioon ei ole päivitetty viimeisimmän muutoksen uutta sähkökeskusta (Glygoliallas). [Vna 1434/2016 liitteen kohta 21],Nousujohtokaavioon ei ole päivitetty viimeisimmän muutoksen uutta sähkökeskusta (Glygoliallas).,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Finavia OYj | Dokumentointi | Nousujohtokaavioon ei ole päivitetty viimeisimmän muutoksen uutta sähkökeskusta (Glygoliallas). | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00573,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Räjähdyssuojausasiakirja,Laiteluettelo ja paikantamispiirustukset puuttuvat. [SFS-käsikirja 59 kohta 3.3],Laiteluettelo ja paikantamispiirustukset puuttuvat.,,SFS-käsikirja 59 kohta 3.3,standard_clause,SFS-käsikirja 59 kohta 3.3,SFS-käsikirja 59,3.3,,,määräaikainen | Finavia OYj | Räjähdyssuojausasiakirja | Laiteluettelo ja paikantamispiirustukset puuttuvat. | SFS-käsikirja 59 kohta 3.3 | kat_2_turvallisuutta_vahentava
HF-00574,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Räjähdyssuojausasiakirja,Asiakirjassa on esitetty kunkin ATEX-tilan merkitsemisohjeet (varoituskilvet). Mitään ATEX-tiloista ei ole merkitty ohjeen mukaisesti. Osasta tiloista merkit puuttuvat kokonaan. [VNa 576/2003; 7 §].,Asiakirjassa on esitetty kunkin ATEX-tilan merkitsemisohjeet (varoituskilvet). Mitään ATEX-tiloista ei ole merkitty ohjeen mukaisesti. Osasta tiloista merkit puuttuvat kokonaan. .,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia OYj | Räjähdyssuojausasiakirja | Asiakirjassa on esitetty kunkin ATEX-tilan merkitsemisohjeet (varoituskilvet). Mitään ATEX-tiloista ei ole merkitty ohjeen mukaisesti. Osasta tiloista merkit puuttuvat kokonaan. . | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00575,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Nousujohtokaavio,"Kaavion lukeminen ei ole yksiselitteistä, koska kaaviossa pääkatkaisijoiden piirrosmerkkeinä käytetty vääriä tunnuksia/merkintöjä. [Vna 1434/2016 liitteen kohta 21]","Kaavion lukeminen ei ole yksiselitteistä, koska kaaviossa pääkatkaisijoiden piirrosmerkkeinä käytetty vääriä tunnuksia/merkintöjä.",,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,"määräaikainen | Finavia OYj | Nousujohtokaavio | Kaavion lukeminen ei ole yksiselitteistä, koska kaaviossa pääkatkaisijoiden piirrosmerkkeinä käytetty vääriä tunnuksia/merkintöjä. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00576,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Maadoituskaavio,"6kV muuntamoille ei ole rakennettu maadoituselektrodia. Keskijännite maasulkuvian henkilöturvallisuus perustuu pieneen maadoitusvastukseen, joka voidaan saavuttaa hyvällä kontaktilla maahan. Kosketusjännitetarkastelu Utp ei tiettävästi ole tehty tai siitä ei löytynyt viitteitä tarkastukselta. Maadoituselektrodi pitää olla myös jokaisella PEN liittymällä. [SFS 6000.411.4.2; SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5].","6kV muuntamoille ei ole rakennettu maadoituselektrodia. Keskijännite maasulkuvian henkilöturvallisuus perustuu pieneen maadoitusvastukseen, joka voidaan saavuttaa hyvällä kontaktilla maahan. Kosketusjännitetarkastelu Utp ei tiettävästi ole tehty tai siitä ei löytynyt viitteitä tarkastukselta. Maadoituselektrodi pitää olla myös jokaisella PEN liittymällä. .",,SFS 6000.411.4.2; SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,unparsed,SFS 6000.411.4.2; SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5,,,,,"määräaikainen | Finavia OYj | Maadoituskaavio | 6kV muuntamoille ei ole rakennettu maadoituselektrodia. Keskijännite maasulkuvian henkilöturvallisuus perustuu pieneen maadoitusvastukseen, joka voidaan saavuttaa hyvällä kontaktilla maahan. Kosketusjännitetarkastelu Utp ei tiettävästi ole tehty tai siitä ei löytynyt viitteitä tarkastukselta. Maadoituselektrodi pitää olla myös jokaisella PEN liittymällä. . | SFS 6000.411.4.2; SFS 6001 liite NA.O.1; SFS 6001 liite NA.13; SFS 6001 liite NA11.1.3; A1-1966 § 43 ja SFS 6001-10.5 | kat_2_turvallisuutta_vahentava"
HF-00577,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,Tekniikan halli,"Sähköauton latauspiste rakennettu jatkojohdolla kiinteäksi asennukseksi. Kaapeliläpivienti hallin sisälle latauspisteen luona epäasiallinen, terävä peltireuna makaa kaapelia vasten. [SFS 6000.527.2]","Sähköauton latauspiste rakennettu jatkojohdolla kiinteäksi asennukseksi. Kaapeliläpivienti hallin sisälle latauspisteen luona epäasiallinen, terävä peltireuna makaa kaapelia vasten.",,SFS 6000.527.2,standard_clause,SFS 6000 kohta 527.2,SFS 6000,527.2,,,"määräaikainen | Finavia OYj | Tekniikan halli | Sähköauton latauspiste rakennettu jatkojohdolla kiinteäksi asennukseksi. Kaapeliläpivienti hallin sisälle latauspisteen luona epäasiallinen, terävä peltireuna makaa kaapelia vasten. | SFS 6000 kohta 527.2 | kat_2_turvallisuutta_vahentava"
HF-00578,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Tekniikan halli,JK 18 sähkökeskuksen edessä tavaraa. Hoitotilaa ei ole. [SFS 6000.729.513],JK 18 sähkökeskuksen edessä tavaraa. Hoitotilaa ei ole.,,SFS 6000.729.513,standard_clause,SFS 6000 kohta 729.513,SFS 6000,729.513,,,määräaikainen | Finavia OYj | Tekniikan halli | JK 18 sähkökeskuksen edessä tavaraa. Hoitotilaa ei ole. | SFS 6000 kohta 729.513 | kat_2_turvallisuutta_vahentava
HF-00579,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Tekniikan halli,JK 18 rasialiittimiä käytetty johtojen haaroittamiseen keskuksen sisällä. [SFS 640:2016 kohta I8.6.3 sivu 46],JK 18 rasialiittimiä käytetty johtojen haaroittamiseen keskuksen sisällä.,,SFS 640:2016 kohta I8.6.3 sivu 46,unparsed,SFS 640:2016 kohta I8.6.3 sivu 46,,,,,määräaikainen | Finavia OYj | Tekniikan halli | JK 18 rasialiittimiä käytetty johtojen haaroittamiseen keskuksen sisällä. | SFS 640:2016 kohta I8.6.3 sivu 46 | kat_2_turvallisuutta_vahentava
HF-00580,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,Tekniikan halli,JK 18 sähkökeskuksen nokkakytkimen päällä merkkivalon aukko peittämättä. Kosketussuojaus puutteellinen. [SFS 6000 Liite 41A],JK 18 sähkökeskuksen nokkakytkimen päällä merkkivalon aukko peittämättä. Kosketussuojaus puutteellinen.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | Tekniikan halli | JK 18 sähkökeskuksen nokkakytkimen päällä merkkivalon aukko peittämättä. Kosketussuojaus puutteellinen. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
