historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00581,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,Tekniikan halli,JK 18 käyttöpiirustukset puuttuvat kohteelta. [Vna 1434/2016 liitteen kohta 21],JK 18 käyttöpiirustukset puuttuvat kohteelta.,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Finavia OYj | Tekniikan halli | JK 18 käyttöpiirustukset puuttuvat kohteelta. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00582,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,KT 027,keskuksen päällä päättämätön MCMO kaapeli [SFS 6000 Liite 41A].,keskuksen päällä päättämätön MCMO kaapeli .,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | KT 027 | keskuksen päällä päättämätön MCMO kaapeli . | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00583,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,Pääkeskushuone,PK1 pääkeskuksen kenno 07 ryhmä 701 kiskon tukieristin rikki. Pultti näyttäisi roikkuvan irrallaan. Tippuessaan aiheuttaa valokaarivaaran.,PK1 pääkeskuksen kenno 07 ryhmä 701 kiskon tukieristin rikki. Pultti näyttäisi roikkuvan irrallaan. Tippuessaan aiheuttaa valokaarivaaran.,,,,,,,,,määräaikainen | Finavia OYj | Pääkeskushuone | PK1 pääkeskuksen kenno 07 ryhmä 701 kiskon tukieristin rikki. Pultti näyttäisi roikkuvan irrallaan. Tippuessaan aiheuttaa valokaarivaaran. |  | kat_2_turvallisuutta_vahentava
HF-00584,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,Pääkeskushuone,Pääkeskuksessa N-PE yhdistyksiä useissa kohdissa. Saa olla TN-S järjestelmässä vain yhdessä pisteessä. [SFS 6000.312.2.1],Pääkeskuksessa N-PE yhdistyksiä useissa kohdissa. Saa olla TN-S järjestelmässä vain yhdessä pisteessä.,,SFS 6000.312.2.1,standard_clause,SFS 6000 kohta 312.2.1,SFS 6000,312.2.1,,,määräaikainen | Finavia OYj | Pääkeskushuone | Pääkeskuksessa N-PE yhdistyksiä useissa kohdissa. Saa olla TN-S järjestelmässä vain yhdessä pisteessä. | SFS 6000 kohta 312.2.1 | kat_2_turvallisuutta_vahentava
HF-00585,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,Pääkeskushuone,PK1V kenno 05 ryhmä 503 kompaktikatkaisijan väänninosa rikki.,PK1V kenno 05 ryhmä 503 kompaktikatkaisijan väänninosa rikki.,,,,,,,,,määräaikainen | Finavia OYj | Pääkeskushuone | PK1V kenno 05 ryhmä 503 kompaktikatkaisijan väänninosa rikki. |  | kat_2_turvallisuutta_vahentava
HF-00586,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,Pääkeskushuone,PK1V kennojen 04 – 05 välisessä kaapelikuilussa päättämätön/purkamaton kaapeli. [SFS 6000 Liite 41A],PK1V kennojen 04 – 05 välisessä kaapelikuilussa päättämätön/purkamaton kaapeli.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | Pääkeskushuone | PK1V kennojen 04 – 05 välisessä kaapelikuilussa päättämätön/purkamaton kaapeli. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00587,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,Pääkeskushuone,MEB kiskossa 4kpl kaapelikenkiä saman pultin alla.,MEB kiskossa 4kpl kaapelikenkiä saman pultin alla.,,,,,,,,,määräaikainen | Finavia OYj | Pääkeskushuone | MEB kiskossa 4kpl kaapelikenkiä saman pultin alla. |  | kat_2_turvallisuutta_vahentava
HF-00588,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Pääkeskushuone,Kompensointiparistoa ei ole huollettu. Ei löydy myöskään huolto- ja kunnossapitosuunnitelmasta. Huoltamaton kompensointilaite aiheuttaa palovaaraa. [Sähköturvallisuuslaki 1135/2016; 48 §],Kompensointiparistoa ei ole huollettu. Ei löydy myöskään huolto- ja kunnossapitosuunnitelmasta. Huoltamaton kompensointilaite aiheuttaa palovaaraa.,,Sähköturvallisuuslaki 1135/2016; 48 §,law_section,Sähköturvallisuuslaki 1135/2016 48§,,,Sähköturvallisuuslaki 1135/2016,48§,määräaikainen | Finavia OYj | Pääkeskushuone | Kompensointiparistoa ei ole huollettu. Ei löydy myöskään huolto- ja kunnossapitosuunnitelmasta. Huoltamaton kompensointilaite aiheuttaa palovaaraa. | Sähköturvallisuuslaki 1135/2016 48§ | kat_2_turvallisuutta_vahentava
HF-00589,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,Varavoimakone H.,Päiväsäiliön ja varastosäiliön pinnanmittausantureiden ATEX-luokat ei vastaa räjähdyssuojaus-asiakirjassa ilmoitettua tilaluokitusta.,Päiväsäiliön ja varastosäiliön pinnanmittausantureiden ATEX-luokat ei vastaa räjähdyssuojaus-asiakirjassa ilmoitettua tilaluokitusta.,,,,,,,,,määräaikainen | Finavia OYj | Varavoimakone H. | Päiväsäiliön ja varastosäiliön pinnanmittausantureiden ATEX-luokat ei vastaa räjähdyssuojaus-asiakirjassa ilmoitettua tilaluokitusta. |  | kat_2_turvallisuutta_vahentava
HF-00590,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,Varavoimakone H.,Varastosäiliön vuotoallas maadoittamatta [SFS 60079-14.6.4].,Varastosäiliön vuotoallas maadoittamatta .,,SFS 60079-14.6.4,standard_clause,SFS 60079-14 kohta 6.4,SFS 60079-14,6.4,,,määräaikainen | Finavia OYj | Varavoimakone H. | Varastosäiliön vuotoallas maadoittamatta . | SFS 60079-14 kohta 6.4 | kat_2_turvallisuutta_vahentava
HF-00591,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,Varavoimakone H.,Varavoimakoneen katkaisijakennossa N-PE yhdistys. Yhdistys löytyy myös pääkeskuksesta. Se saa olla vain yhdessä kohdassa. [SFS 6000.312.2.1],Varavoimakoneen katkaisijakennossa N-PE yhdistys. Yhdistys löytyy myös pääkeskuksesta. Se saa olla vain yhdessä kohdassa.,,SFS 6000.312.2.1,standard_clause,SFS 6000 kohta 312.2.1,SFS 6000,312.2.1,,,määräaikainen | Finavia OYj | Varavoimakone H. | Varavoimakoneen katkaisijakennossa N-PE yhdistys. Yhdistys löytyy myös pääkeskuksesta. Se saa olla vain yhdessä kohdassa. | SFS 6000 kohta 312.2.1 | kat_2_turvallisuutta_vahentava
HF-00592,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,MA1 muuntamo,6kV jännitteenkoetin vuodelta 1985. Niille tulee tehdä määräaikaistestaus 6-vuosen välein. Ilmeisesti sitä ei ole tehty koskaan. Tulisi löytyä huolto- ja kunnossapitosuunnitelmasta. [SFS-EN 61243-1],6kV jännitteenkoetin vuodelta 1985. Niille tulee tehdä määräaikaistestaus 6-vuosen välein. Ilmeisesti sitä ei ole tehty koskaan. Tulisi löytyä huolto- ja kunnossapitosuunnitelmasta.,,SFS-EN 61243-1,standard_document,SFS-EN 61243-1,SFS-EN 61243-1,,,,määräaikainen | Finavia OYj | MA1 muuntamo | 6kV jännitteenkoetin vuodelta 1985. Niille tulee tehdä määräaikaistestaus 6-vuosen välein. Ilmeisesti sitä ei ole tehty koskaan. Tulisi löytyä huolto- ja kunnossapitosuunnitelmasta. | SFS-EN 61243-1 | kat_2_turvallisuutta_vahentava
HF-00593,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,MA1 muuntamo,Työmaadoitusvälineessä eristevaurio. Työmaadoitusvälineiden tarkastus tulisi sisältyä huolto- ja kunnossapitosuunnitelmaan. [SFS-EN 61230],Työmaadoitusvälineessä eristevaurio. Työmaadoitusvälineiden tarkastus tulisi sisältyä huolto- ja kunnossapitosuunnitelmaan.,,SFS-EN 61230,standard_document,SFS-EN 61230,SFS-EN 61230,,,,määräaikainen | Finavia OYj | MA1 muuntamo | Työmaadoitusvälineessä eristevaurio. Työmaadoitusvälineiden tarkastus tulisi sisältyä huolto- ja kunnossapitosuunnitelmaan. | SFS-EN 61230 | kat_2_turvallisuutta_vahentava
HF-00594,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,MA1 muuntamo,Muuntaja vuotaa öljyä.,Muuntaja vuotaa öljyä.,,,,,,,,,määräaikainen | Finavia OYj | MA1 muuntamo | Muuntaja vuotaa öljyä. |  | kat_2_turvallisuutta_vahentava
HF-00595,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,MA1 muuntamo,6kV kaapeleiden kaapelipäätteissä vaurioita. Päätteen eriste on repeytynyt auki.,6kV kaapeleiden kaapelipäätteissä vaurioita. Päätteen eriste on repeytynyt auki.,,,,,,,,,määräaikainen | Finavia OYj | MA1 muuntamo | 6kV kaapeleiden kaapelipäätteissä vaurioita. Päätteen eriste on repeytynyt auki. |  | kat_2_turvallisuutta_vahentava
HF-00596,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,MA1 muuntamo,Ratavalo-ohjaus TWR-KPTO peruseristeiset johdot kosketeltavissa ja kansi on ilman työkalua/avainta avattavissa. Kaapissa työskentelee ei sähköalan henkilöitä jolloin eristetaso ei riittävä. [SFS 6000 Liite 41A],Ratavalo-ohjaus TWR-KPTO peruseristeiset johdot kosketeltavissa ja kansi on ilman työkalua/avainta avattavissa. Kaapissa työskentelee ei sähköalan henkilöitä jolloin eristetaso ei riittävä.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | MA1 muuntamo | Ratavalo-ohjaus TWR-KPTO peruseristeiset johdot kosketeltavissa ja kansi on ilman työkalua/avainta avattavissa. Kaapissa työskentelee ei sähköalan henkilöitä jolloin eristetaso ei riittävä. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00597,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,MA2 (MA16) muuntamo,N-PE yhdistys on muuntajan navalla. Pääkeskus ja rakennus uusittu 2019 vuonna. Muuntajan navalla ei saa olla N-PE yhdistystä. Se pitää olla pääkeskuksessa. [SFS-6000 Liite 1A],N-PE yhdistys on muuntajan navalla. Pääkeskus ja rakennus uusittu 2019 vuonna. Muuntajan navalla ei saa olla N-PE yhdistystä. Se pitää olla pääkeskuksessa.,,SFS-6000 Liite 1A,standard_clause,SFS 6000 kohta Liite 1A,SFS 6000,Liite 1A,,,määräaikainen | Finavia OYj | MA2 (MA16) muuntamo | N-PE yhdistys on muuntajan navalla. Pääkeskus ja rakennus uusittu 2019 vuonna. Muuntajan navalla ei saa olla N-PE yhdistystä. Se pitää olla pääkeskuksessa. | SFS 6000 kohta Liite 1A | kat_2_turvallisuutta_vahentava
HF-00598,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,MA2 (MA16) muuntamo,TK1 ATK kaappi peruseristeiset johdot maallikon kosketeltavissa [SFS 6000 Liite 41A].,TK1 ATK kaappi peruseristeiset johdot maallikon kosketeltavissa .,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | MA2 (MA16) muuntamo | TK1 ATK kaappi peruseristeiset johdot maallikon kosketeltavissa . | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00599,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,MA2 (MA16) muuntamo,Muuntamon ulko-ovesta puuttuu hengenvaarakyltti [SFS 6001.8.9].,Muuntamon ulko-ovesta puuttuu hengenvaarakyltti .,,SFS 6001.8.9,standard_clause,SFS 6001 kohta 8.9,SFS 6001,8.9,,,määräaikainen | Finavia OYj | MA2 (MA16) muuntamo | Muuntamon ulko-ovesta puuttuu hengenvaarakyltti . | SFS 6001 kohta 8.9 | kat_2_turvallisuutta_vahentava
HF-00600,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,MA2 (MA16) muuntamo,IP44 ulkopistorasian läpät rikki (puuttuu kokonaan).,IP44 ulkopistorasian läpät rikki (puuttuu kokonaan).,,,,,,,,,määräaikainen | Finavia OYj | MA2 (MA16) muuntamo | IP44 ulkopistorasian läpät rikki (puuttuu kokonaan). |  | kat_2_turvallisuutta_vahentava
HF-00601,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,Tankkausasema,Polttoöljy polttoöljysäiliön täyttöpaikalta puuttuu maadoituspallo [SFS 30052.17.3],Polttoöljy polttoöljysäiliön täyttöpaikalta puuttuu maadoituspallo,,SFS 30052.17.3,standard_clause,SFS 30052 kohta 17.3,SFS 30052,17.3,,,määräaikainen | Finavia OYj | Tankkausasema | Polttoöljy polttoöljysäiliön täyttöpaikalta puuttuu maadoituspallo | SFS 30052 kohta 17.3 | kat_2_turvallisuutta_vahentava
HF-00602,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,Tankkausasema,Moottoripolttoöljy säiliön yhteydestä puuttuu EX kyltit [VNa 576/2003; 7 §].,Moottoripolttoöljy säiliön yhteydestä puuttuu EX kyltit .,,VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia OYj | Tankkausasema | Moottoripolttoöljy säiliön yhteydestä puuttuu EX kyltit . | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00603,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,Kaasupullovarasto,Kaappi maadoittamatta ja varoituskyltit ei RSA mukaiset [SFS 60079-14.6.4 ja VNa 576/2003; 7 §].,Kaappi maadoittamatta ja varoituskyltit ei RSA mukaiset .,,SFS 60079-14.6.4 ja VNa 576/2003; 7 §,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,7§,määräaikainen | Finavia OYj | Kaasupullovarasto | Kaappi maadoittamatta ja varoituskyltit ei RSA mukaiset . | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 7§ | kat_2_turvallisuutta_vahentava
HF-00604,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,Vaaralliset jätteet,"Tilan käyttö ei vastaa räjähdyssuoja-asiakirjaa. Tilaluokitelluilla alueella säilytettään syttymislähteitä, kuten varavirtalähteitä (akkuja). Tilan toimintatarkoitus tulee arvioida uudelleen tai noudattaa RSA vaatimuksia. RSA mukaan akut tulee säilyttää omassa kontissa.","Tilan käyttö ei vastaa räjähdyssuoja-asiakirjaa. Tilaluokitelluilla alueella säilytettään syttymislähteitä, kuten varavirtalähteitä (akkuja). Tilan toimintatarkoitus tulee arvioida uudelleen tai noudattaa RSA vaatimuksia. RSA mukaan akut tulee säilyttää omassa kontissa.",,,,,,,,,"määräaikainen | Finavia OYj | Vaaralliset jätteet | Tilan käyttö ei vastaa räjähdyssuoja-asiakirjaa. Tilaluokitelluilla alueella säilytettään syttymislähteitä, kuten varavirtalähteitä (akkuja). Tilan toimintatarkoitus tulee arvioida uudelleen tai noudattaa RSA vaatimuksia. RSA mukaan akut tulee säilyttää omassa kontissa. |  | kat_2_turvallisuutta_vahentava"
HF-00605,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,33,Vaaralliset jätteet,Kontti ei ole maadoitettu potentiaalintasaukseen [SFS 60079-14.6.4].,Kontti ei ole maadoitettu potentiaalintasaukseen .,,SFS 60079-14.6.4,standard_clause,SFS 60079-14 kohta 6.4,SFS 60079-14,6.4,,,määräaikainen | Finavia OYj | Vaaralliset jätteet | Kontti ei ole maadoitettu potentiaalintasaukseen . | SFS 60079-14 kohta 6.4 | kat_2_turvallisuutta_vahentava
HF-00606,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,Kunnossapitohalli,Huoltohallissa päättämättömiä johdonpäitä. Ainakin kaksi. [SFS 6000 Liite 41A],Huoltohallissa päättämättömiä johdonpäitä. Ainakin kaksi.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | Kunnossapitohalli | Huoltohallissa päättämättömiä johdonpäitä. Ainakin kaksi. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00607,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,Kunnossapitohalli,PK päällä avonainen johtoläpivienti. [SFS 6000 Liite 41A],PK päällä avonainen johtoläpivienti.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | Kunnossapitohalli | PK päällä avonainen johtoläpivienti. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00608,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,Kunnossapidon taukotila,Radiopuhelimien ja muiden laitteiden latauspiste toteutettu jatkojohdoilla. Useita jatkojohtoja peräkkäin. [SFS 6000.813.5.2],Radiopuhelimien ja muiden laitteiden latauspiste toteutettu jatkojohdoilla. Useita jatkojohtoja peräkkäin.,,SFS 6000.813.5.2,standard_clause,SFS 6000 kohta 813.5.2,SFS 6000,813.5.2,,,määräaikainen | Finavia OYj | Kunnossapidon taukotila | Radiopuhelimien ja muiden laitteiden latauspiste toteutettu jatkojohdoilla. Useita jatkojohtoja peräkkäin. | SFS 6000 kohta 813.5.2 | kat_2_turvallisuutta_vahentava
HF-00609,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,35,Kunnossapitohalli,"Samassa rakennuksessa kaksi PK keskusta. Nimeäminen on harhaanjohtavaa, jolloin laitteiston käyttäminen epäselvää ja aiheuttaa virheen mahdollisuuden. [Vna 1434/2016 liitteen kohta 21]","Samassa rakennuksessa kaksi PK keskusta. Nimeäminen on harhaanjohtavaa, jolloin laitteiston käyttäminen epäselvää ja aiheuttaa virheen mahdollisuuden.",,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,"määräaikainen | Finavia OYj | Kunnossapitohalli | Samassa rakennuksessa kaksi PK keskusta. Nimeäminen on harhaanjohtavaa, jolloin laitteiston käyttäminen epäselvää ja aiheuttaa virheen mahdollisuuden. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00610,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,36,Kunnossapitohalli,"PK keskuksen lähtö R.10 polttoainejakeluasema. Nimellisvirta 35A, mutta asennettu yksi 50A sulake. [SFS 6000.433]","PK keskuksen lähtö R.10 polttoainejakeluasema. Nimellisvirta 35A, mutta asennettu yksi 50A sulake.",,SFS 6000.433,standard_clause,SFS 6000 kohta 433,SFS 6000,433,,,"määräaikainen | Finavia OYj | Kunnossapitohalli | PK keskuksen lähtö R.10 polttoainejakeluasema. Nimellisvirta 35A, mutta asennettu yksi 50A sulake. | SFS 6000 kohta 433 | kat_2_turvallisuutta_vahentava"
HF-00611,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,37,Kunnossapitohalli,Öljymontun valaisimen ATEX-luokka ei vastaa RSA vaatimusta.,Öljymontun valaisimen ATEX-luokka ei vastaa RSA vaatimusta.,,,,,,,,,määräaikainen | Finavia OYj | Kunnossapitohalli | Öljymontun valaisimen ATEX-luokka ei vastaa RSA vaatimusta. |  | kat_2_turvallisuutta_vahentava
HF-00612,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,38,Kunnossapitohalli,Öljymontun paineilmalinja ja öljysäiliö maadoittamatta (ATEX-tilaluokiteltu) [SFS 60079-14.6.4].,Öljymontun paineilmalinja ja öljysäiliö maadoittamatta (ATEX-tilaluokiteltu) .,,SFS 60079-14.6.4,standard_clause,SFS 60079-14 kohta 6.4,SFS 60079-14,6.4,,,määräaikainen | Finavia OYj | Kunnossapitohalli | Öljymontun paineilmalinja ja öljysäiliö maadoittamatta (ATEX-tilaluokiteltu) . | SFS 60079-14 kohta 6.4 | kat_2_turvallisuutta_vahentava
HF-00613,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,39,Kunnossapitohalli,Autonosturin tilaluokitukseen tulee ottaa kantaa RSA asiakirjassa.,Autonosturin tilaluokitukseen tulee ottaa kantaa RSA asiakirjassa.,,,,,,,,,määräaikainen | Finavia OYj | Kunnossapitohalli | Autonosturin tilaluokitukseen tulee ottaa kantaa RSA asiakirjassa. |  | kat_2_turvallisuutta_vahentava
HF-00614,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,40,RK9 VV,R59 maadoitusjohto irti liittimestä. Korjattu tarkastuksella.,R59 maadoitusjohto irti liittimestä. Korjattu tarkastuksella.,OK,,,,,,,,määräaikainen | Finavia OYj | RK9 VV | R59 maadoitusjohto irti liittimestä. Korjattu tarkastuksella. |  | kat_2_turvallisuutta_vahentava
HF-00615,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,41,RK9 VV,Kaksoiseristys puutteellinen pienois- ja pienjännitteisten johtojen välillä. [SFS 6000 Liite 41A],Kaksoiseristys puutteellinen pienois- ja pienjännitteisten johtojen välillä.,,SFS 6000 Liite 41A,standard_clause,SFS 6000 kohta Liite 41A,SFS 6000,Liite 41A,,,määräaikainen | Finavia OYj | RK9 VV | Kaksoiseristys puutteellinen pienois- ja pienjännitteisten johtojen välillä. | SFS 6000 kohta Liite 41A | kat_2_turvallisuutta_vahentava
HF-00616,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,42,RK9 VV,"2020 rakennetussa keskuksessa nousujohdon vaihe ja nolla mustilla johtimilla, joissa numerotunnukset. Johdot tulee tehdä HD 308 mukaisesti. [SFS 6000-514.3.2]","2020 rakennetussa keskuksessa nousujohdon vaihe ja nolla mustilla johtimilla, joissa numerotunnukset. Johdot tulee tehdä HD 308 mukaisesti.",,SFS 6000-514.3.2,standard_clause,SFS 6000-514 kohta 3.2,SFS 6000-514,3.2,,,"määräaikainen | Finavia OYj | RK9 VV | 2020 rakennetussa keskuksessa nousujohdon vaihe ja nolla mustilla johtimilla, joissa numerotunnukset. Johdot tulee tehdä HD 308 mukaisesti. | SFS 6000-514 kohta 3.2 | kat_2_turvallisuutta_vahentava"
HF-00617,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,43,Terminaali PK H.,PK – PKVV välillä keskukset yhdistävä kaapeli. Keskuksen pääkytkin ei katkaise jännitettä. Pitää merkata keskuksen kanteen selkeästi havaittava varoitus. Esim. ”pääkytkin ei katkaise jännitettä” [Vna 1434/2016 liitteen kohta 21],PK – PKVV välillä keskukset yhdistävä kaapeli. Keskuksen pääkytkin ei katkaise jännitettä. Pitää merkata keskuksen kanteen selkeästi havaittava varoitus. Esim. ”pääkytkin ei katkaise jännitettä”,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | Finavia OYj | Terminaali PK H. | PK – PKVV välillä keskukset yhdistävä kaapeli. Keskuksen pääkytkin ei katkaise jännitettä. Pitää merkata keskuksen kanteen selkeästi havaittava varoitus. Esim. ”pääkytkin ei katkaise jännitettä” | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00618,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,44,Terminaali PK H.,"PK pääkeskuksessa päävarokkeet asennettu 3x200A, mutta keskuksen kannessa merkintä 3x160A. Asennus ja merkinnät ei vastaa toisiaan. Jompikumpi väärin. [Vna 1434/2016 liitteen kohta 21 ja SFS 6000.433]","PK pääkeskuksessa päävarokkeet asennettu 3x200A, mutta keskuksen kannessa merkintä 3x160A. Asennus ja merkinnät ei vastaa toisiaan. Jompikumpi väärin.",,Vna 1434/2016 liitteen kohta 21 ja SFS 6000.433,unparsed,Vna 1434/2016 liitteen kohta 21 ja SFS 6000.433,,,,,"määräaikainen | Finavia OYj | Terminaali PK H. | PK pääkeskuksessa päävarokkeet asennettu 3x200A, mutta keskuksen kannessa merkintä 3x160A. Asennus ja merkinnät ei vastaa toisiaan. Jompikumpi väärin. | Vna 1434/2016 liitteen kohta 21 ja SFS 6000.433 | kat_2_turvallisuutta_vahentava"
HF-00619,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,45,Terminaali,"Teletila T-jakamo tilan kulmassa nousujohto, joka kiinnittämättä. [SFS 6000.522]","Teletila T-jakamo tilan kulmassa nousujohto, joka kiinnittämättä.",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"määräaikainen | Finavia OYj | Terminaali | Teletila T-jakamo tilan kulmassa nousujohto, joka kiinnittämättä. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00620,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,1,"Pääkeskus varavoimakoneen yhteydessä; pääkatkaisijan Ii laukaisuporras 1,25xIn (välitön laukaisuporras). Todennäköisesti katkaisija ei ole muun verkon kanssa selektiivinen. Suositellaan tarkastamaan selektiivisyys.",,,,,,,,,,,"määräaikainen | Finavia OYj | Pääkeskus varavoimakoneen yhteydessä; pääkatkaisijan Ii laukaisuporras 1,25xIn (välitön laukaisuporras). Todennäköisesti katkaisija ei ole muun verkon kanssa selektiivinen. Suositellaan tarkastamaan selektiivisyys. |  |  | suositus"
HF-00621,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,2,6kV maasulkurele Strömberg SPAU suositellaan uusimista huomioiden kyseisen varavoimaverkon kriittisyys.,,,,,,,,,,,määräaikainen | Finavia OYj | 6kV maasulkurele Strömberg SPAU suositellaan uusimista huomioiden kyseisen varavoimaverkon kriittisyys. |  |  | suositus
HF-00622,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,3,"Suositellaan vanhojen 6kV erottimien uusimista, koska vanhojen ”koiranluu” mallisten erottimen käyttövarmuus huono. Erottimien muovi on hauraustunut ja on hyvin yleistä, että käytönaikana hajoavat.",,,,,,,,,,,"määräaikainen | Finavia OYj | Suositellaan vanhojen 6kV erottimien uusimista, koska vanhojen ”koiranluu” mallisten erottimen käyttövarmuus huono. Erottimien muovi on hauraustunut ja on hyvin yleistä, että käytönaikana hajoavat. |  |  | suositus"
HF-00623,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,4,Tankkausaseman maadoituskaavion mukaan tankkausasemalla pitäisi olla maadoituselektrodi. Tarkastuksella sitä ei löytynyt. Suositellaan tarkastamaan maadoitusvastus.,,,,,,,,,,,määräaikainen | Finavia OYj | Tankkausaseman maadoituskaavion mukaan tankkausasemalla pitäisi olla maadoituselektrodi. Tarkastuksella sitä ei löytynyt. Suositellaan tarkastamaan maadoitusvastus. |  |  | suositus
HF-00624,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,5,JK28 UPS keskuksen oikosulkuvirta ei ole riittävä UPS-akkukäyttötilanteessa saavuttamaan täydellistä selektiivisyyttä suojalaitteiden välillä. Kyseinen keskus syöttää lennonjohtoa. Huomioiden toiminnan kriittisyys suositellaan asia korjaamaan.,,,,,,,,,,,määräaikainen | Finavia OYj | JK28 UPS keskuksen oikosulkuvirta ei ole riittävä UPS-akkukäyttötilanteessa saavuttamaan täydellistä selektiivisyyttä suojalaitteiden välillä. Kyseinen keskus syöttää lennonjohtoa. Huomioiden toiminnan kriittisyys suositellaan asia korjaamaan. |  |  | suositus
HF-00625,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,6,"NK1 VV keskuksessa riviliitintilassa ”ABIKO” tai vastaavia puristusliittimiä. Asennustapa ei ole hyvien asennustapojen mukainen eikä tarkastuksella voitu varmistaa, että kyseiset liittimet täyttävät verkkojännitetason jännitevaatimukset ja että puristus on tehty täysin tyyppitestauksen mukaisesti. Suositellaan liittimien korvaamista.",,,,,,,,,,,"määräaikainen | Finavia OYj | NK1 VV keskuksessa riviliitintilassa ”ABIKO” tai vastaavia puristusliittimiä. Asennustapa ei ole hyvien asennustapojen mukainen eikä tarkastuksella voitu varmistaa, että kyseiset liittimet täyttävät verkkojännitetason jännitevaatimukset ja että puristus on tehty täysin tyyppitestauksen mukaisesti. Suositellaan liittimien korvaamista. |  |  | suositus"
HF-00626,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,7,"Terminaalirakennuksen PKVV keskuksen vieressä sprnkler, kotelo jota syötetään ennen pääkytkintä. Kotelossa varokealusta. Suositellaan sen vaihtamista kytkinvaroketyyppiseen alustaan, jotta sulakkeen vaihtaminen voidaan tehdä virrattomana turvallisesti.",,,,,,,,,,,"määräaikainen | Finavia OYj | Terminaalirakennuksen PKVV keskuksen vieressä sprnkler, kotelo jota syötetään ennen pääkytkintä. Kotelossa varokealusta. Suositellaan sen vaihtamista kytkinvaroketyyppiseen alustaan, jotta sulakkeen vaihtaminen voidaan tehdä virrattomana turvallisesti. |  |  | suositus"
HF-00627,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/01 M#U00e4#U00e4r#U00e4aikaistarkastus kittil#U00e4.docx,määräaikainen,Finavia OYj,"Levintie 259, 99100 Kittilä",2c,2.3.2026,8. Suositukset,suositus,8,Telejakamoissa on paljon kaapeleita nipussa. Suositellaan tarkastamaan POE syöttöjen teho ja sen asettama vaatimus johdon asennustavalle (nipussa lämpenee ja voi aiheuttaa palovaaraa). Lisätietoa ST-käsikirja 25 ja Viestintäviraston määräys 65 perustelumuistio.,,,,,,,,,,,määräaikainen | Finavia OYj | Telejakamoissa on paljon kaapeleita nipussa. Suositellaan tarkastamaan POE syöttöjen teho ja sen asettama vaatimus johdon asennustavalle (nipussa lämpenee ja voi aiheuttaa palovaaraa). Lisätietoa ST-käsikirja 25 ja Viestintäviraston määräys 65 perustelumuistio. |  |  | suositus
HF-00628,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,1,Huolto- ja kunnossapitosuunnitelma,Muuntajien huoltoraporteissa öljyanalyysissa normaalista poikkeavia tuloksia. Vaatii toimenpiteitä. [Sähköturvallisuuslaki 1135/2016 §31],Muuntajien huoltoraporteissa öljyanalyysissa normaalista poikkeavia tuloksia. Vaatii toimenpiteitä.,,Sähköturvallisuuslaki 1135/2016 §31,unparsed,Sähköturvallisuuslaki 1135/2016 §31,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Huolto- ja kunnossapitosuunnitelma | Muuntajien huoltoraporteissa öljyanalyysissa normaalista poikkeavia tuloksia. Vaatii toimenpiteitä. | Sähköturvallisuuslaki 1135/2016 §31 | kat_2_turvallisuutta_vahentava
HF-00629,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,2,Huolto- ja kunnossapitosuunnitelma,10kV kojeisto ja 400V pääkeskus katkaisijoiden/niiden suojareleiden toiminta epäkunnossa. Muuntamohuoltoraportissa eritelty epäkunnossa olevat laitteet. [Sähköturvallisuuslaki 1135/2016 §31],10kV kojeisto ja 400V pääkeskus katkaisijoiden/niiden suojareleiden toiminta epäkunnossa. Muuntamohuoltoraportissa eritelty epäkunnossa olevat laitteet.,,Sähköturvallisuuslaki 1135/2016 §31,unparsed,Sähköturvallisuuslaki 1135/2016 §31,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Huolto- ja kunnossapitosuunnitelma | 10kV kojeisto ja 400V pääkeskus katkaisijoiden/niiden suojareleiden toiminta epäkunnossa. Muuntamohuoltoraportissa eritelty epäkunnossa olevat laitteet. | Sähköturvallisuuslaki 1135/2016 §31 | kat_2_turvallisuutta_vahentava
HF-00630,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,3,Huolto- ja kunnossapitosuunnitelma,Viimeisin jakokeskushuolto on tehty 2018. Keskuksien yleinen kunto ja ikä huomioon ottaen vaatii huoltoa. [Sähköturvallisuuslaki 1135/2016 §31],Viimeisin jakokeskushuolto on tehty 2018. Keskuksien yleinen kunto ja ikä huomioon ottaen vaatii huoltoa.,,Sähköturvallisuuslaki 1135/2016 §31,unparsed,Sähköturvallisuuslaki 1135/2016 §31,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Huolto- ja kunnossapitosuunnitelma | Viimeisin jakokeskushuolto on tehty 2018. Keskuksien yleinen kunto ja ikä huomioon ottaen vaatii huoltoa. | Sähköturvallisuuslaki 1135/2016 §31 | kat_2_turvallisuutta_vahentava
HF-00631,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,4,Huolto- ja kunnossapitosuunnitelma,Määräaikaistarkastus myöhässä noin 5-vuotta. [Sähköturvallisuuslaki 1135/2016 §49],Määräaikaistarkastus myöhässä noin 5-vuotta.,,Sähköturvallisuuslaki 1135/2016 §49,unparsed,Sähköturvallisuuslaki 1135/2016 §49,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Huolto- ja kunnossapitosuunnitelma | Määräaikaistarkastus myöhässä noin 5-vuotta. | Sähköturvallisuuslaki 1135/2016 §49 | kat_2_turvallisuutta_vahentava
HF-00632,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,5,Lämmönjako H.,Keskuksesta RKC13 puuttuu varokekansi. [SFS 6000 liite 41A],Keskuksesta RKC13 puuttuu varokekansi.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | Lämmönjako H. | Keskuksesta RKC13 puuttuu varokekansi. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00633,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,6,Pääkeskus H.,"Pääkeskuksen päällä jakorasia, jonka kansi puuttuu. [SFS 6000 liite 41A]","Pääkeskuksen päällä jakorasia, jonka kansi puuttuu.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Pääkeskus H. | Pääkeskuksen päällä jakorasia, jonka kansi puuttuu. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00634,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,7,Pääkeskus H.,Pääkeskuksen päällä paljon avonaisia läpivientiaukkoja. [SFS 6000 liite 41A],Pääkeskuksen päällä paljon avonaisia läpivientiaukkoja.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | Pääkeskus H. | Pääkeskuksen päällä paljon avonaisia läpivientiaukkoja. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00635,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,8,Pääkeskus H.,Pääkeskuksen kompensointiparistojen lähtöjen nimilaput ei vastaa nimellisvirtojen osalta suunnitelmaa/toteutusta. Merkinnöissä tulee näkyä 3x200A varokekoko. Nyt 3x300A ja 3x320A. [Vna 1434/2016 liitteen kohta 21],Pääkeskuksen kompensointiparistojen lähtöjen nimilaput ei vastaa nimellisvirtojen osalta suunnitelmaa/toteutusta. Merkinnöissä tulee näkyä 3x200A varokekoko. Nyt 3x300A ja 3x320A.,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Pääkeskus H. | Pääkeskuksen kompensointiparistojen lähtöjen nimilaput ei vastaa nimellisvirtojen osalta suunnitelmaa/toteutusta. Merkinnöissä tulee näkyä 3x200A varokekoko. Nyt 3x300A ja 3x320A. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00636,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,9,Lämmönjako H.,"Lämmönjakohuoneessa on potentiaalintasauskisko, johon liitetty putkistot, kaapelihyllyt yms. johtavat osat. Kisko on oma saarrekkeensa, eikä siitä ole yhteyttä rakennuksen pääpotentiaalintasaukseen. RKC13 keskuksen vieressä on potentiaalintasaus kisko, johon tulee vain yksi johdin. Ei tietoa mistä se tulee. Tarkastuksella epäiltiin, että se olisi yhteydessä pääpotentiaalintasaukseen. Selvitettävä maadoitusverkon rakenne tarkemmin. [SFS 6000.411.3.1.2]","Lämmönjakohuoneessa on potentiaalintasauskisko, johon liitetty putkistot, kaapelihyllyt yms. johtavat osat. Kisko on oma saarrekkeensa, eikä siitä ole yhteyttä rakennuksen pääpotentiaalintasaukseen. RKC13 keskuksen vieressä on potentiaalintasaus kisko, johon tulee vain yksi johdin. Ei tietoa mistä se tulee. Tarkastuksella epäiltiin, että se olisi yhteydessä pääpotentiaalintasaukseen. Selvitettävä maadoitusverkon rakenne tarkemmin.",,SFS 6000.411.3.1.2,standard_clause,SFS 6000 kohta 411.3.1.2,SFS 6000,411.3.1.2,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Lämmönjako H. | Lämmönjakohuoneessa on potentiaalintasauskisko, johon liitetty putkistot, kaapelihyllyt yms. johtavat osat. Kisko on oma saarrekkeensa, eikä siitä ole yhteyttä rakennuksen pääpotentiaalintasaukseen. RKC13 keskuksen vieressä on potentiaalintasaus kisko, johon tulee vain yksi johdin. Ei tietoa mistä se tulee. Tarkastuksella epäiltiin, että se olisi yhteydessä pääpotentiaalintasaukseen. Selvitettävä maadoitusverkon rakenne tarkemmin. | SFS 6000 kohta 411.3.1.2 | kat_2_turvallisuutta_vahentava"
