historical_finding_id,source_file,inspection_type,site_name,site_address,equipment_class,inspection_date,section,severity_category,finding_number,area,finding_text,finding_text_clean,correction,reference_raw,reference_type,reference_normalized,standard_code,clause_number,law_code,law_section,retrieval_text
HF-00637,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,10,RKC61.2,Keskuksen edessä ei ole tarvittavaa 80cm hoitotilaa. Tavaraa edessä. [SFS 6000.729.513.101.1],Keskuksen edessä ei ole tarvittavaa 80cm hoitotilaa. Tavaraa edessä.,,SFS 6000.729.513.101.1,standard_clause,SFS 6000 kohta 729.513.101.1,SFS 6000,729.513.101.1,,,määräaikainen | KOy Sörnäisten rantatie 33 | RKC61.2 | Keskuksen edessä ei ole tarvittavaa 80cm hoitotilaa. Tavaraa edessä. | SFS 6000 kohta 729.513.101.1 | kat_2_turvallisuutta_vahentava
HF-00638,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,11,RKC61.2,Riviliitintilassa Nomak tyyppiset johtimet kosketuksissa ML tyyppisten johtimien kanssa. Kaksoiseristys ei toteudu. [SFS 6000.412],Riviliitintilassa Nomak tyyppiset johtimet kosketuksissa ML tyyppisten johtimien kanssa. Kaksoiseristys ei toteudu.,,SFS 6000.412,standard_clause,SFS 6000 kohta 412,SFS 6000,412,,,määräaikainen | KOy Sörnäisten rantatie 33 | RKC61.2 | Riviliitintilassa Nomak tyyppiset johtimet kosketuksissa ML tyyppisten johtimien kanssa. Kaksoiseristys ei toteudu. | SFS 6000 kohta 412 | kat_2_turvallisuutta_vahentava
HF-00639,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,12,RKC61.2,"Keskuksen kotelointiluokka on IP20. Keskuksen sisällä havaittavissa roiskejälkiä. Keittiöhenkilökunnan mukaan lattialle tehdään vesipesu, jolloin voidaan todeta, että keskuksen kotelointiluokka ei vastaa käyttöalueen käyttötarkoitusta. [SFS 6000.522]","Keskuksen kotelointiluokka on IP20. Keskuksen sisällä havaittavissa roiskejälkiä. Keittiöhenkilökunnan mukaan lattialle tehdään vesipesu, jolloin voidaan todeta, että keskuksen kotelointiluokka ei vastaa käyttöalueen käyttötarkoitusta.",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"määräaikainen | KOy Sörnäisten rantatie 33 | RKC61.2 | Keskuksen kotelointiluokka on IP20. Keskuksen sisällä havaittavissa roiskejälkiä. Keittiöhenkilökunnan mukaan lattialle tehdään vesipesu, jolloin voidaan todeta, että keskuksen kotelointiluokka ei vastaa käyttöalueen käyttötarkoitusta. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00640,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,13,RKC61.2,Keskuksen käyttöpiirustukset ei vastaa toteutusta. Esimerkiksi nousujohto tyyppi MCMK 4x6+6 mutta asennettu kaapeli on alumiinityyppinen. [Vna 1434/2016 liitteen kohta 21],Keskuksen käyttöpiirustukset ei vastaa toteutusta. Esimerkiksi nousujohto tyyppi MCMK 4x6+6 mutta asennettu kaapeli on alumiinityyppinen.,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | RKC61.2 | Keskuksen käyttöpiirustukset ei vastaa toteutusta. Esimerkiksi nousujohto tyyppi MCMK 4x6+6 mutta asennettu kaapeli on alumiinityyppinen. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00641,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,14,7krs. terassi,"RKC-61.2 R.39 pistorasian kojerasia ei ole kunnolla kiinni. Kun pistorasiaa vetää, tulee kojerasia seinäistä ulos. [SFS 6000.522]","RKC-61.2 R.39 pistorasian kojerasia ei ole kunnolla kiinni. Kun pistorasiaa vetää, tulee kojerasia seinäistä ulos.",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 7krs. terassi | RKC-61.2 R.39 pistorasian kojerasia ei ole kunnolla kiinni. Kun pistorasiaa vetää, tulee kojerasia seinäistä ulos. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00642,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,15,RKC 61,Varokekannen lasi puuttuu. [SFS 6000 liite 41A],Varokekannen lasi puuttuu.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | RKC 61 | Varokekannen lasi puuttuu. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00643,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,16,RKC 61,"Keskuksesta lähtee syöttöjohto RKC61.2 keskukseen, mutta RKC61 keskuksen lähdössä väärä merkintä, joka on RKC61.1 [Vna 1434/2016 liitteen kohta 21]","Keskuksesta lähtee syöttöjohto RKC61.2 keskukseen, mutta RKC61 keskuksen lähdössä väärä merkintä, joka on RKC61.1",,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,"määräaikainen | KOy Sörnäisten rantatie 33 | RKC 61 | Keskuksesta lähtee syöttöjohto RKC61.2 keskukseen, mutta RKC61 keskuksen lähdössä väärä merkintä, joka on RKC61.1 | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava"
HF-00644,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,17,RKC 61,Keskuksen sisällä irtonaisia liittimiä. [SFS 640:2016 kohta I8.6.3 sivu 46],Keskuksen sisällä irtonaisia liittimiä.,,SFS 640:2016 kohta I8.6.3 sivu 46,unparsed,SFS 640:2016 kohta I8.6.3 sivu 46,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | RKC 61 | Keskuksen sisällä irtonaisia liittimiä. | SFS 640:2016 kohta I8.6.3 sivu 46 | kat_2_turvallisuutta_vahentava
HF-00645,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,18,RKC 61 käytävä,käytävällä rikkinäinen pistorasia. Kosketussuojaus puutteellinen. [SFS 6000 liite 41A],käytävällä rikkinäinen pistorasia. Kosketussuojaus puutteellinen.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | RKC 61 käytävä | käytävällä rikkinäinen pistorasia. Kosketussuojaus puutteellinen. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00646,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,19,5krs. rytmiverstas,käytävän valaisimista puuttuu kuvut. Peruseristeiset johdot kosketeltavissa. [SFS 6000 liite 41A],käytävän valaisimista puuttuu kuvut. Peruseristeiset johdot kosketeltavissa.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. rytmiverstas | käytävän valaisimista puuttuu kuvut. Peruseristeiset johdot kosketeltavissa. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00647,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,20,5krs. rytmiverstas,Käytävän keskuksen varokekannen lasi rikki. [SFS 6000 liite 41A],Käytävän keskuksen varokekannen lasi rikki.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. rytmiverstas | Käytävän keskuksen varokekannen lasi rikki. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00648,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,21,5krs. rytmiverstas,Käytävän keskuksella ei ole keskustunnusta. [Vna 1434/2016 liitteen kohta 21],Käytävän keskuksella ei ole keskustunnusta.,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. rytmiverstas | Käytävän keskuksella ei ole keskustunnusta. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00649,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,22,5krs. välikäytävä,Nousujohto kiinnittämättä katon rajassa. [SFS 6000.522],Nousujohto kiinnittämättä katon rajassa.,,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. välikäytävä | Nousujohto kiinnittämättä katon rajassa. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava
HF-00650,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,23,5krs. taiteilija H.,"Valaisinripustuskiskon pistorasian asennuslevy väännetty niin, että pistorasian peruseristeiset johdot kosketeltavissa. Kotelointi puutteellinen. [SFS 6000 liite 41A]","Valaisinripustuskiskon pistorasian asennuslevy väännetty niin, että pistorasian peruseristeiset johdot kosketeltavissa. Kotelointi puutteellinen.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. taiteilija H. | Valaisinripustuskiskon pistorasian asennuslevy väännetty niin, että pistorasian peruseristeiset johdot kosketeltavissa. Kotelointi puutteellinen. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00651,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,24,5krs. taiteilija H.,"Valaisinripustuskiskon pistorasioissa, jotka on kiinnitetty metalliseen asennuslevyyn ei ole asennettu pistorasian takalevyä, jolloin peruseristeiset osat on kosketuksissa metalliseen asennuslevyyn sekä valaisinripustuskiskoon. Asennuslevyä/valaisinripustuskiskoa ei ole maadoitettu, jolloin vikasuojaus ei toteudu. [SFS 6000.411]","Valaisinripustuskiskon pistorasioissa, jotka on kiinnitetty metalliseen asennuslevyyn ei ole asennettu pistorasian takalevyä, jolloin peruseristeiset osat on kosketuksissa metalliseen asennuslevyyn sekä valaisinripustuskiskoon. Asennuslevyä/valaisinripustuskiskoa ei ole maadoitettu, jolloin vikasuojaus ei toteudu.",,SFS 6000.411,standard_clause,SFS 6000 kohta 411,SFS 6000,411,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. taiteilija H. | Valaisinripustuskiskon pistorasioissa, jotka on kiinnitetty metalliseen asennuslevyyn ei ole asennettu pistorasian takalevyä, jolloin peruseristeiset osat on kosketuksissa metalliseen asennuslevyyn sekä valaisinripustuskiskoon. Asennuslevyä/valaisinripustuskiskoa ei ole maadoitettu, jolloin vikasuojaus ei toteudu. | SFS 6000 kohta 411 | kat_2_turvallisuutta_vahentava"
HF-00652,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,25,5krs. taiteilija H.,Jääkaapin pistorasiat kaapin päällä ja takana on irti seinästä. Ilmeisesti ollut tarralla kiinni. Pitää kiinnittää. Lisäksi niiden peruseristeiset johdot kosketeltavissa. [SFS 6000 liite 41A],Jääkaapin pistorasiat kaapin päällä ja takana on irti seinästä. Ilmeisesti ollut tarralla kiinni. Pitää kiinnittää. Lisäksi niiden peruseristeiset johdot kosketeltavissa.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. taiteilija H. | Jääkaapin pistorasiat kaapin päällä ja takana on irti seinästä. Ilmeisesti ollut tarralla kiinni. Pitää kiinnittää. Lisäksi niiden peruseristeiset johdot kosketeltavissa. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00653,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,26,5krs. taiteilija H.,"Valaisinripustuskiskossa jakorasia, jonka peruseristeiset johdot kosketeltavissa. [SFS 6000 liite 41A]","Valaisinripustuskiskossa jakorasia, jonka peruseristeiset johdot kosketeltavissa.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. taiteilija H. | Valaisinripustuskiskossa jakorasia, jonka peruseristeiset johdot kosketeltavissa. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00654,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,27,5krs. kuntosali,"Aulan tiskin ristikytkentätelineen alla jakorasia, jonka kansi puuttuu. Yritetty korjata teipillä. [SFS 6000 liite 41A]","Aulan tiskin ristikytkentätelineen alla jakorasia, jonka kansi puuttuu. Yritetty korjata teipillä.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | Aulan tiskin ristikytkentätelineen alla jakorasia, jonka kansi puuttuu. Yritetty korjata teipillä. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00655,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,28,5krs. kuntosali,Valaisimien kuvut puuttuvat. [SFS 6000 liite 41A],Valaisimien kuvut puuttuvat.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | Valaisimien kuvut puuttuvat. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00656,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,29,5krs. kuntosali,"Sähkökeskuksen oven edessä roikkuu ilmoitustaulu, niin että ovea ei saa auki. [SFS 6000.729.513.101.1]","Sähkökeskuksen oven edessä roikkuu ilmoitustaulu, niin että ovea ei saa auki.",,SFS 6000.729.513.101.1,standard_clause,SFS 6000 kohta 729.513.101.1,SFS 6000,729.513.101.1,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | Sähkökeskuksen oven edessä roikkuu ilmoitustaulu, niin että ovea ei saa auki. | SFS 6000 kohta 729.513.101.1 | kat_2_turvallisuutta_vahentava"
HF-00657,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,30,5krs. kuntosali,"RKD 43 keskuksen vierestä puuttui jakorasian ja muuntajan kannet niin, että jännitteiset osat olivat kosketeltavissa. Asennus aiheutti välitöntä vaaraa, mutta se korjattiin tarkastuksella tarkastajan toimesta. Korjausta ei kuitenkaan voitu tehdä niin, että estetään peruseristeisiin johtimiin koskettaminen. [SFS 6000 liite 41A]","RKD 43 keskuksen vierestä puuttui jakorasian ja muuntajan kannet niin, että jännitteiset osat olivat kosketeltavissa. Asennus aiheutti välitöntä vaaraa, mutta se korjattiin tarkastuksella tarkastajan toimesta. Korjausta ei kuitenkaan voitu tehdä niin, että estetään peruseristeisiin johtimiin koskettaminen.",,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | RKD 43 keskuksen vierestä puuttui jakorasian ja muuntajan kannet niin, että jännitteiset osat olivat kosketeltavissa. Asennus aiheutti välitöntä vaaraa, mutta se korjattiin tarkastuksella tarkastajan toimesta. Korjausta ei kuitenkaan voitu tehdä niin, että estetään peruseristeisiin johtimiin koskettaminen. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava"
HF-00658,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,31,5krs. kuntosali,RKD 43 keskuksen sisällä irrallisia liittimiä. [SFS 640:2016 kohta I8.6.3 sivu 46],RKD 43 keskuksen sisällä irrallisia liittimiä.,,SFS 640:2016 kohta I8.6.3 sivu 46,unparsed,SFS 640:2016 kohta I8.6.3 sivu 46,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | RKD 43 keskuksen sisällä irrallisia liittimiä. | SFS 640:2016 kohta I8.6.3 sivu 46 | kat_2_turvallisuutta_vahentava
HF-00659,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,32,5krs. kuntosali,"RKD 43 keskuksessa irrallisien N, PE, PEN johtimien kytkentä tehty niin, että useiden piirien N/PEN johto kytketty rasialiittimeen, josta lähtee PEN-kiskolle yksi johdin. Piirien N-johtimien virrat summaantuvat yksittäiseen johtimeen, joka kytketty PEN kiskoon aiheuttavan johtimen ylikuormittumisen. Tämä tapahtuu, mikäli ryhmät ovat samalla vaiheella. [SFS 640:2016 kohta I8.6.3 sivu 46 ja SFS 6000.433]","RKD 43 keskuksessa irrallisien N, PE, PEN johtimien kytkentä tehty niin, että useiden piirien N/PEN johto kytketty rasialiittimeen, josta lähtee PEN-kiskolle yksi johdin. Piirien N-johtimien virrat summaantuvat yksittäiseen johtimeen, joka kytketty PEN kiskoon aiheuttavan johtimen ylikuormittumisen. Tämä tapahtuu, mikäli ryhmät ovat samalla vaiheella.",,SFS 640:2016 kohta I8.6.3 sivu 46 ja SFS 6000.433,unparsed,SFS 640:2016 kohta I8.6.3 sivu 46 ja SFS 6000.433,,,,,"määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | RKD 43 keskuksessa irrallisien N, PE, PEN johtimien kytkentä tehty niin, että useiden piirien N/PEN johto kytketty rasialiittimeen, josta lähtee PEN-kiskolle yksi johdin. Piirien N-johtimien virrat summaantuvat yksittäiseen johtimeen, joka kytketty PEN kiskoon aiheuttavan johtimen ylikuormittumisen. Tämä tapahtuu, mikäli ryhmät ovat samalla vaiheella. | SFS 640:2016 kohta I8.6.3 sivu 46 ja SFS 6000.433 | kat_2_turvallisuutta_vahentava"
HF-00660,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,33,5krs. kuntosali,RKD 43 keskuskomeron ulkoseinän pistorasian kaapeli kiinnittämättä ja sen kojerasiasta puuttuu vedonpoisto kokonaan. [SFS 6000.522],RKD 43 keskuskomeron ulkoseinän pistorasian kaapeli kiinnittämättä ja sen kojerasiasta puuttuu vedonpoisto kokonaan.,,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosali | RKD 43 keskuskomeron ulkoseinän pistorasian kaapeli kiinnittämättä ja sen kojerasiasta puuttuu vedonpoisto kokonaan. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava
HF-00661,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,34,Fazer leipomo,"Leipomotilassa 12,6kG nestekaasupullo. Räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. [Vna 576/2003 5§ ja 8§]","Leipomotilassa 12,6kG nestekaasupullo. Räjähdyssuoja-asiakirjassa ei oteta siihen kantaa.",,Vna 576/2003 5§ ja 8§,law_section,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 5§,,,Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003,5§,"määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo | Leipomotilassa 12,6kG nestekaasupullo. Räjähdyssuoja-asiakirjassa ei oteta siihen kantaa. | Valtioneuvoston asetus räjähdyskelpoisten ilmaseosten työntekijöille aiheuttaman vaaran torjunnasta 576/2003 5§ | kat_2_turvallisuutta_vahentava"
HF-00662,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,35,Fazer leipomo,"RK1C.1 keskuksessa on useita ryhmälähtöjä, jotka teipattu ja merkattu ala-asentoon. Merkeissä lukee ”purettu” tai vastaavaa purkuun viittaava merkintä. Ryhmäjohtoja ei ole keskuksesta purettu. Epäselväksi jäi onko ryhmäjohtojen toiset päät päätetty esim. jakorasiaan vai ovatko paljaana.","RK1C.1 keskuksessa on useita ryhmälähtöjä, jotka teipattu ja merkattu ala-asentoon. Merkeissä lukee ”purettu” tai vastaavaa purkuun viittaava merkintä. Ryhmäjohtoja ei ole keskuksesta purettu. Epäselväksi jäi onko ryhmäjohtojen toiset päät päätetty esim. jakorasiaan vai ovatko paljaana.",,,,,,,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo | RK1C.1 keskuksessa on useita ryhmälähtöjä, jotka teipattu ja merkattu ala-asentoon. Merkeissä lukee ”purettu” tai vastaavaa purkuun viittaava merkintä. Ryhmäjohtoja ei ole keskuksesta purettu. Epäselväksi jäi onko ryhmäjohtojen toiset päät päätetty esim. jakorasiaan vai ovatko paljaana. |  | kat_2_turvallisuutta_vahentava"
HF-00663,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,36,Fazer leipomo,Keskuksen edessä ei ole tarvittavaa 80cm hoitotilaa. Tavaraa edessä. [SFS 6000.729.513.101.1],Keskuksen edessä ei ole tarvittavaa 80cm hoitotilaa. Tavaraa edessä.,,SFS 6000.729.513.101.1,standard_clause,SFS 6000 kohta 729.513.101.1,SFS 6000,729.513.101.1,,,määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo | Keskuksen edessä ei ole tarvittavaa 80cm hoitotilaa. Tavaraa edessä. | SFS 6000 kohta 729.513.101.1 | kat_2_turvallisuutta_vahentava
HF-00664,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,37,Fazer leipomo,Trukkilatauspisteen trukin akun ympärys määritelty tilaluokitelluksi alueeksi räjähdyssuojausasiakirjassa. Alueelta puuttuu räjähdysvaarasta kertovat EX-kyltit. [RSA],Trukkilatauspisteen trukin akun ympärys määritelty tilaluokitelluksi alueeksi räjähdyssuojausasiakirjassa. Alueelta puuttuu räjähdysvaarasta kertovat EX-kyltit.,,RSA,unparsed,RSA,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo | Trukkilatauspisteen trukin akun ympärys määritelty tilaluokitelluksi alueeksi räjähdyssuojausasiakirjassa. Alueelta puuttuu räjähdysvaarasta kertovat EX-kyltit. | RSA | kat_2_turvallisuutta_vahentava
HF-00665,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,38,Fazer leipomo,"Trukkilatauspisteen tilaluokitus on räjähdyssuojausasiakirjan mukaan 34cm akusta vetyvaaran vuoksi. Tarkastuksella trukin sijainti oli niin, että akkujen etäisyys valokytkimestä oli alle 34cm. Valokytkimellä ei ole EX-luokituksia. Tarkastuksella trukki ei ollut latauksessa, mutta laturiin kytkettävissä. Valokytkin tulisi siirtää tilaluokitellun alueen ulkopuolelle tai vaihtaa EX kytkin (suositus siirto). [RSA]","Trukkilatauspisteen tilaluokitus on räjähdyssuojausasiakirjan mukaan 34cm akusta vetyvaaran vuoksi. Tarkastuksella trukin sijainti oli niin, että akkujen etäisyys valokytkimestä oli alle 34cm. Valokytkimellä ei ole EX-luokituksia. Tarkastuksella trukki ei ollut latauksessa, mutta laturiin kytkettävissä. Valokytkin tulisi siirtää tilaluokitellun alueen ulkopuolelle tai vaihtaa EX kytkin (suositus siirto).",,RSA,unparsed,RSA,,,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo | Trukkilatauspisteen tilaluokitus on räjähdyssuojausasiakirjan mukaan 34cm akusta vetyvaaran vuoksi. Tarkastuksella trukin sijainti oli niin, että akkujen etäisyys valokytkimestä oli alle 34cm. Valokytkimellä ei ole EX-luokituksia. Tarkastuksella trukki ei ollut latauksessa, mutta laturiin kytkettävissä. Valokytkin tulisi siirtää tilaluokitellun alueen ulkopuolelle tai vaihtaa EX kytkin (suositus siirto). | RSA | kat_2_turvallisuutta_vahentava"
HF-00666,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,39,Fazer leipomo,IP44 pistorasioiden läppiä on paljon rikki. Puuttuu kokonaan tai jousimekanismi hajonnut. [Sähköturvallisuuslaki 1135/2016 §31],IP44 pistorasioiden läppiä on paljon rikki. Puuttuu kokonaan tai jousimekanismi hajonnut.,,Sähköturvallisuuslaki 1135/2016 §31,unparsed,Sähköturvallisuuslaki 1135/2016 §31,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo | IP44 pistorasioiden läppiä on paljon rikki. Puuttuu kokonaan tai jousimekanismi hajonnut. | Sähköturvallisuuslaki 1135/2016 §31 | kat_2_turvallisuutta_vahentava
HF-00667,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,40,Fazer leipomo jauhon varastosäiliö,"Ulkoalueen jauhosiilon kaapeli Bruflex YCY 4x1.5. Kyseiset kaapelityypit eivät yleensä ole UV-valon kestäviä ja haurastuvat ajansaatossa niin, että niiden kuori tippuu pois. Kaapelissa on nyt havaittavissa UV-vaurioita ulkovaipassa. Se on kovettunut ja pinta muuttunut sameaksi. [SFS 6000.522]","Ulkoalueen jauhosiilon kaapeli Bruflex YCY 4x1.5. Kyseiset kaapelityypit eivät yleensä ole UV-valon kestäviä ja haurastuvat ajansaatossa niin, että niiden kuori tippuu pois. Kaapelissa on nyt havaittavissa UV-vaurioita ulkovaipassa. Se on kovettunut ja pinta muuttunut sameaksi.",,SFS 6000.522,standard_clause,SFS 6000 kohta 522,SFS 6000,522,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo jauhon varastosäiliö | Ulkoalueen jauhosiilon kaapeli Bruflex YCY 4x1.5. Kyseiset kaapelityypit eivät yleensä ole UV-valon kestäviä ja haurastuvat ajansaatossa niin, että niiden kuori tippuu pois. Kaapelissa on nyt havaittavissa UV-vaurioita ulkovaipassa. Se on kovettunut ja pinta muuttunut sameaksi. | SFS 6000 kohta 522 | kat_2_turvallisuutta_vahentava"
HF-00668,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,41,Fazer leipomo jauhon varastosäiliö,Räjähdyssuojausasiakirjan mukaan täyttöputken venttiilin ympärys tilaluokiteltua aluetta 1m säteellä. Alueelta puuttuu räjähdysvaarasta kertovat EX-kyltit. [RSA],Räjähdyssuojausasiakirjan mukaan täyttöputken venttiilin ympärys tilaluokiteltua aluetta 1m säteellä. Alueelta puuttuu räjähdysvaarasta kertovat EX-kyltit.,,RSA,unparsed,RSA,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo jauhon varastosäiliö | Räjähdyssuojausasiakirjan mukaan täyttöputken venttiilin ympärys tilaluokiteltua aluetta 1m säteellä. Alueelta puuttuu räjähdysvaarasta kertovat EX-kyltit. | RSA | kat_2_turvallisuutta_vahentava
HF-00669,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,42,Fazer leipomo jauhon varastosäiliö,Räjähdyssuojausasiakirjan mukaan säiliön sisäpuoli on räjähdysvaarallista tilaa. Säiliöön on asennettu kapasitiiviset pinnanmittausanturit mallia VRA2 Carlo Gavazzi. Laitteen datalehden mukaan anturi ei sovellu räjähdysvaaralliseen tilaan. [RSA],Räjähdyssuojausasiakirjan mukaan säiliön sisäpuoli on räjähdysvaarallista tilaa. Säiliöön on asennettu kapasitiiviset pinnanmittausanturit mallia VRA2 Carlo Gavazzi. Laitteen datalehden mukaan anturi ei sovellu räjähdysvaaralliseen tilaan.,,RSA,unparsed,RSA,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo jauhon varastosäiliö | Räjähdyssuojausasiakirjan mukaan säiliön sisäpuoli on räjähdysvaarallista tilaa. Säiliöön on asennettu kapasitiiviset pinnanmittausanturit mallia VRA2 Carlo Gavazzi. Laitteen datalehden mukaan anturi ei sovellu räjähdysvaaralliseen tilaan. | RSA | kat_2_turvallisuutta_vahentava
HF-00670,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,43,Fazer leipomo jauhon varastosäiliö,"Räjähdyssuojausasiakirjan mukaan säiliön päällä ulospuhallus aukon ympärillä 1m alas tasoon on tilaluokkaa 22. Sillä alueella on tilaluokittelematon VRA2 anturi sekä jakorasia (säiliön ulkopuoli). Huom. myös täyttöpaikan venttiilistä 1m tilaluokitusta. Säiliön alaosassa myös jakorasia, jolla ei ole EX luokitusta. Jos se on alle yhden metrin päässä täyttöaukon venttiilistä, tulee se siirtää tai asentaa ATEX hyväksytty jakorasia (tarkastuksella ei mitattu etäisyyttä). [RSA]","Räjähdyssuojausasiakirjan mukaan säiliön päällä ulospuhallus aukon ympärillä 1m alas tasoon on tilaluokkaa 22. Sillä alueella on tilaluokittelematon VRA2 anturi sekä jakorasia (säiliön ulkopuoli). Huom. myös täyttöpaikan venttiilistä 1m tilaluokitusta. Säiliön alaosassa myös jakorasia, jolla ei ole EX luokitusta. Jos se on alle yhden metrin päässä täyttöaukon venttiilistä, tulee se siirtää tai asentaa ATEX hyväksytty jakorasia (tarkastuksella ei mitattu etäisyyttä).",,RSA,unparsed,RSA,,,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Fazer leipomo jauhon varastosäiliö | Räjähdyssuojausasiakirjan mukaan säiliön päällä ulospuhallus aukon ympärillä 1m alas tasoon on tilaluokkaa 22. Sillä alueella on tilaluokittelematon VRA2 anturi sekä jakorasia (säiliön ulkopuoli). Huom. myös täyttöpaikan venttiilistä 1m tilaluokitusta. Säiliön alaosassa myös jakorasia, jolla ei ole EX luokitusta. Jos se on alle yhden metrin päässä täyttöaukon venttiilistä, tulee se siirtää tai asentaa ATEX hyväksytty jakorasia (tarkastuksella ei mitattu etäisyyttä). | RSA | kat_2_turvallisuutta_vahentava"
HF-00671,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,44,Parkkihalli perusvesipumppaamo,Jakorasian kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. [SFS 6000 liite 41A],Jakorasian kansi puuttuu. Peruseristeiset johtimet kosketeltavissa.,,SFS 6000 liite 41A,standard_clause,SFS 6000 kohta liite 41A,SFS 6000,liite 41A,,,määräaikainen | KOy Sörnäisten rantatie 33 | Parkkihalli perusvesipumppaamo | Jakorasian kansi puuttuu. Peruseristeiset johtimet kosketeltavissa. | SFS 6000 kohta liite 41A | kat_2_turvallisuutta_vahentava
HF-00672,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,"7. Puutteet ja viat, jotka vähentävät käytön turvallisuutta (kat. 2)",kat_2_turvallisuutta_vahentava,45,Dokumentointi,Kohteesta puuttuu käyttöpiirustuksia sähkökeskuksilta sekä esimerkiksi muuntamosta maadoituskaavio. [Vna 1434/2016 liitteen kohta 21],Kohteesta puuttuu käyttöpiirustuksia sähkökeskuksilta sekä esimerkiksi muuntamosta maadoituskaavio.,,Vna 1434/2016 liitteen kohta 21,unparsed,Vna 1434/2016 liitteen kohta 21,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Dokumentointi | Kohteesta puuttuu käyttöpiirustuksia sähkökeskuksilta sekä esimerkiksi muuntamosta maadoituskaavio. | Vna 1434/2016 liitteen kohta 21 | kat_2_turvallisuutta_vahentava
HF-00673,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,8. Suositukset,suositus,1,"Huolto- ja kunnossapitosuunnitelmaan olisi hyvä lisätä kohteen ATEX tilat. Niiden kunnossapitotarkastusväli maksimissaan 3 vuotta. Huolehdittava, että käyttäjä sen tekee.",,,,,,,,,,,"määräaikainen | KOy Sörnäisten rantatie 33 | Huolto- ja kunnossapitosuunnitelmaan olisi hyvä lisätä kohteen ATEX tilat. Niiden kunnossapitotarkastusväli maksimissaan 3 vuotta. Huolehdittava, että käyttäjä sen tekee. |  |  | suositus"
HF-00674,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,8. Suositukset,suositus,2,Pääkeskuksen varokealustat ovat tyyppiä ”uuninluukku”. Tukes on suositellut niiden vaihtoa -90 luvusta alkaen. Niiden käyttöturvallisuus on erittäin huono. Suositellaan pääkeskuksen uusimista käyttöturvallisuuden parantamiseksi.,,,,,,,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Pääkeskuksen varokealustat ovat tyyppiä ”uuninluukku”. Tukes on suositellut niiden vaihtoa -90 luvusta alkaen. Niiden käyttöturvallisuus on erittäin huono. Suositellaan pääkeskuksen uusimista käyttöturvallisuuden parantamiseksi. |  |  | suositus
HF-00675,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,8. Suositukset,suositus,3,5krs. kuntosalissa laitteet pääosin jatkojohdoilla liitetty pistorasioihin. Jatkojohdot tarkoitettu tilapäiseen käyttöön.,,,,,,,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | 5krs. kuntosalissa laitteet pääosin jatkojohdoilla liitetty pistorasioihin. Jatkojohdot tarkoitettu tilapäiseen käyttöön. |  |  | suositus
HF-00676,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/M#U00e4#U00e4r#U00e4aikaisttarkastukset/02 m#U00e4#U00e4r#U00e4aikaistarkastus s#U00f6rn#U00e4isten rantatie 33.docx,määräaikainen,KOy Sörnäisten rantatie 33,"Sörnäisten rantatie 33, 00500 Helsinki",2c,20.3.2026,8. Suositukset,suositus,4,Suositellaan muuntamon uusimista. 10kV kojeisto ja muuntaja ovat 50v vanhoja ja niiden tekninen käytönturvallisuus on heikentynyt.,,,,,,,,,,,määräaikainen | KOy Sörnäisten rantatie 33 | Suositellaan muuntamon uusimista. 10kV kojeisto ja muuntaja ovat 50v vanhoja ja niiden tekninen käytönturvallisuus on heikentynyt. |  |  | suositus
HF-00677,p#U00f6yt#U00e4kirja phytonia varten/Tarkastukset 2026/Varmennustarkastukset/01 Varmennustarkastus Myllypadontie 11.docx,varmennus,Puotilan Sähkö Oy,"Myllypadontie 11, 00920 Helsinki",1a,15.3.2026,8. Suositukset,suositus,1,MK-keskukseen olisi hyvä asentaa N-PE yhdistyksestä kertova tarra.,,,,,,,,,,,varmennus | Puotilan Sähkö Oy | MK-keskukseen olisi hyvä asentaa N-PE yhdistyksestä kertova tarra. |  |  | suositus
